================================================================================
combined_code.txt
================================================================================


================================================================================
docker/compose.base.yml
================================================================================
services: {}

networks:
  mg_macvlan:
    external: true


================================================================================
docker/compose.devices.yml
================================================================================
services:
  pcc1_device:
    container_name: pcc1_device
    build:
      context: ..
      dockerfile: docker/devices/pcc1/Dockerfile
    networks:
      mg_macvlan:
        ipv4_address: 192.168.1.201

  gen1_device:
    container_name: gen1_device
    build:
      context: ..
      dockerfile: docker/devices/gen1/Dockerfile
    networks:
      mg_macvlan:
        ipv4_address: 192.168.1.202

  gen2_device:
    container_name: gen2_device
    build:
      context: ..
      dockerfile: docker/devices/gen2/Dockerfile
    networks:
      mg_macvlan:
        ipv4_address: 192.168.1.203

  pv_device:
    container_name: pv_device
    build:
      context: ..
      dockerfile: docker/devices/pv/Dockerfile
    networks:
      mg_macvlan:
        ipv4_address: 192.168.1.204

================================================================================
docker/devices/PV/Dockerfile
================================================================================
# docker/devices/PV/Dockerfile
FROM debian:bookworm-slim

ENV DEBIAN_FRONTEND=noninteractive

RUN apt-get update && apt-get install -y --no-install-recommends \
    build-essential \
    git \
    cmake \
    pkg-config \
    automake autoconf libtool \
    ca-certificates \
    && rm -rf /var/lib/apt/lists/*

WORKDIR /opt

# ---------- libmodbus (build from your repo copy) ----------
COPY libmodbus /opt/libmodbus
RUN cd /opt/libmodbus && \
    ./autogen.sh && \
    ./configure --prefix=/usr/local && \
    make -j"$(nproc)" && \
    make install && \
    ldconfig

# ---------- libiec61850 (build+install headers/libs) ----------
COPY libiec61850 /opt/libiec61850
RUN cd /opt/libiec61850 && \
    rm -rf build && mkdir -p build && cd build && \
    cmake .. -DCMAKE_INSTALL_PREFIX=/usr/local && \
    make -j"$(nproc)" && \
    make install && \
    ldconfig

# ---------- app sources ----------
WORKDIR /app
COPY docker/devices/PV /app/PV


# Build ONE combined binary
WORKDIR /app/PV

RUN gcc -O2 -Wall -Wextra \
  -DMODBUS_SERVER_EMBEDDED=1 \
  -I/app/PV \
  -I/app/PV/modbus \
  -I/app/PV/ied/model \
  -I/usr/local/include \
  -I/usr/local/include/libiec61850 \
  -o /usr/local/bin/PV_device \
  /app/PV/device_main.c \
  /app/PV/modbus/modbus_server.c \
  /app/PV/modbus/printmap.c \
  /app/PV/ied/ied_server.c \
  /app/PV/ied/model/static_model.c \
  -L/usr/local/lib \
  -liec61850 -lmodbus -lpthread -lm

EXPOSE 502 102
CMD ["/usr/local/bin/PV_device"]


================================================================================
docker/devices/PV/device_main.c
================================================================================
// docker/devices/PV/device_main.c
#include <stdio.h>
#include <signal.h>
#include <unistd.h>
#include <pthread.h>

#include "modbus_server.h"
#include "process_image.h"
#include "ied/ied_server.h"

static volatile int running = 1;

static void sigint_handler(int sig)
{
    (void)sig;
    running = 0;
}

static void* modbus_thread_fn(void* arg)
{
    process_image_t* pi = (process_image_t*)arg;
    (void)modbus_server_run(1, "0.0.0.0", 502, pi);
    return NULL;
}

int main(int argc, char** argv)
{
    (void)argc; (void)argv;
    setvbuf(stdout, NULL, _IOLBF, 0);

    signal(SIGINT, sigint_handler);
    signal(SIGTERM, sigint_handler);

    static process_image_t pi; /* initialized inside modbus_server_run */

    pthread_t modbus_thread;
    if (pthread_create(&modbus_thread, NULL, modbus_thread_fn, &pi) != 0) {
        printf("[DEVICE] failed to start modbus thread\n");
        return 1;
    }

    /* Wait until modbus thread has called pi_init */
    while (running && (pi.mb == NULL || pi.dev == NULL))
        usleep(10 * 1000);

    if (!running) {
        printf("[DEVICE] interrupted before servers started\n");
        return 0;
    }

    IedServer iedServer = iec_server_start(&pi);
    if (!iedServer) {
        printf("[DEVICE] IEC server failed to start\n");
        running = 0;
    }

    printf("[DEVICE] Modbus server running on port 502\n");

    while (running) {
        /* shared PI -> IEC (SCADA reads) */
        iec_update_from_modbus(iedServer, &pi);
        iec_update_setpoints_to_modbus(iedServer, &pi);  /* new: IEC DO1..DO4 -> Modbus setpoints */
        usleep(200 * 1000);
    }

    printf("[DEVICE] stopping...\n");
    iec_server_stop(iedServer);

    pthread_join(modbus_thread, NULL);
    return 0;
}


================================================================================
docker/devices/PV/device_map.h
================================================================================
// docker/devices/PV/device_map.h
#pragma once

#include <stdint.h>
#include "iec61850_model.h"
#include "static_model.h"

/* ---------------------------
   Modbus -> IEC (MX) mapping
   --------------------------- */
typedef struct {
    const char* modbus_name;
    const char* iec_path;          /* debug prints */
    DataAttribute* mag_f;          /* ...AnInX.mag.f */
    DataAttribute* t;              /* ...AnInX.t */
} MbToIecFloatMap;

/* Your existing mapping (KEEP as you have it) */
static const MbToIecFloatMap PV_FLOAT_MAP[] = {
    { "PV.P_PV",        "PVLD0/GGIO1.AnIn1.mag.f", IEDMODEL_PVLD0_GGIO1_AnIn1_mag_f, IEDMODEL_PVLD0_GGIO1_AnIn1_t },
    { "PV.V_PV",     "PVLD0/GGIO1.AnIn2.mag.f", IEDMODEL_PVLD0_GGIO1_AnIn2_mag_f, IEDMODEL_PVLD0_GGIO1_AnIn2_t },
    { "PV.I_PV",     "PVLD0/GGIO1.AnIn3.mag.f", IEDMODEL_PVLD0_GGIO1_AnIn3_mag_f, IEDMODEL_PVLD0_GGIO1_AnIn3_t },
    { "PV.DutyCycle",     "PVLD0/GGIO1.AnIn4.mag.f", IEDMODEL_PVLD0_GGIO1_AnIn4_mag_f, IEDMODEL_PVLD0_GGIO1_AnIn4_t },
    { "PV.Irradiance",  "PVLD0/GGIO1.AnIn5.mag.f", IEDMODEL_PVLD0_GGIO1_AnIn5_mag_f, IEDMODEL_PVLD0_GGIO1_AnIn5_t },
};

#define PV_FLOAT_MAP_COUNT ((int)(sizeof(PV_FLOAT_MAP) / sizeof(PV_FLOAT_MAP[0])))

/* ---------------------------
   CONTROL: CBPV uses SPCS01
   --------------------------- */
#define PV_CBPV_DO        IEDMODEL_PVLD0_GGIO1_SPCSO1
#define PV_CBPV_STVAL     IEDMODEL_PVLD0_GGIO1_SPCSO1_stVal
#define PV_CBPV_T         IEDMODEL_PVLD0_GGIO1_SPCSO1_t
#define PV_CBPV_CTLMODEL  IEDMODEL_PVLD0_GGIO1_SPCSO1_ctlModel

/* Modbus coil name for breaker command */
#define PV_CBPV_COIL_NAME "PV.CBPV"

/* ---------------------------
   CONTROL: CurtailEnable uses SPCS02
   --------------------------- */
#define PV_CurtailEnable_DO        IEDMODEL_PVLD0_GGIO1_SPCSO2
#define PV_CurtailEnable_STVAL     IEDMODEL_PVLD0_GGIO1_SPCSO2_stVal
#define PV_CurtailEnable_T         IEDMODEL_PVLD0_GGIO1_SPCSO2_t
#define PV_CurtailEnable_CTLMODEL  IEDMODEL_PVLD0_GGIO1_SPCSO2_ctlModel

/* Modbus coil name for CurtailEnable command */
#define PV_CurtailEnable_COIL_NAME "PV.CurtailEnable"

/* ---------------------------
   SETPOINTS: GGIO DO1..DO4 (SP)
   Client writes DOx.setMag.f
   We mirror to Modbus HR names
   --------------------------- */
typedef struct {
    DataAttribute* mag_f;        /* DOx.setMag.f */
    const char*    modbus_name;  /* point name in your devmap (HR) */
    float          deadband;     /* change threshold to write Modbus */
} IecSpToMbMap;

#define PV_DO1_MAG_F   IEDMODEL_PVLD0_GGIO1_DO1_setMag_f

static const IecSpToMbMap PV_SETPOINT_MAP[] = {
    { PV_DO1_MAG_F, "PV.CurtailEnable",   1e-6f},
};

#define PV_SETPOINT_MAP_COUNT ((int)(sizeof(PV_SETPOINT_MAP) / sizeof(PV_SETPOINT_MAP[0])))


================================================================================
docker/devices/PV/modbus/modbus_server.c
================================================================================
// docker/devices/pv/modbus/modbus_server.c

#include <modbus/modbus.h>
#include <stdio.h>
#include <stdlib.h>
#include <signal.h>
#include <unistd.h>
#include <errno.h>
#include <string.h>
#include <time.h>

#include "regmap.h"
#include "printmap.h"
#include "process_image.h"
#include "modbus_server.h"

static volatile int running = 1;

static void sigint_handler(int sig)
{
    (void)sig;
    running = 0;
}

/* ---------- helpers ---------- */

static int max_addr_words_for_area(const devmap_t* dev, area_t area)
{
    int maxw = 0;
    for (int i = 0; i < dev->point_count; i++) {
        const pointdef_t* p = &dev->points[i];
        if (p->area != area) continue;

        int w = enc_words(p->enc);
        int a0 = (int)addr_wire0(p);
        int end = a0 + w;
        if (end > maxw) maxw = end;
    }
    return maxw;
}

static void init_mapping_from_regmap(const devmap_t* dev, modbus_mapping_t* mb)
{
    if (!dev || !mb) return;

    for (int i = 0; i < dev->point_count; i++) {
        const pointdef_t* p = &dev->points[i];
        uint16_t a0 = addr_wire0(p);

        if (p->area == AREA_COIL && mb->tab_bits && a0 < mb->nb_bits) {
            mb->tab_bits[a0] = (p->init_raw != 0) ? 1 : 0;
        }
        else if (p->area == AREA_HR && mb->tab_registers) {
            int w = enc_words(p->enc);
            if ((int)a0 + w <= mb->nb_registers) {
                /* init_raw is uint64, store MSW-first into registers */
                uint64_t u = p->init_raw;
                for (int k = w - 1; k >= 0; k--) {
                    mb->tab_registers[a0 + (uint16_t)k] = (uint16_t)(u & 0xFFFFu);
                    u >>= 16;
                }
            }
        }
        else if (p->area == AREA_IR && mb->tab_input_registers) {
            int w = enc_words(p->enc);
            if ((int)a0 + w <= mb->nb_input_registers) {
                uint64_t u = p->init_raw;
                for (int k = w - 1; k >= 0; k--) {
                    mb->tab_input_registers[a0 + (uint16_t)k] = (uint16_t)(u & 0xFFFFu);
                    u >>= 16;
                }
            }
        }
    }
}

/* -------------------------
   Validation (Simulink-safe)
   ------------------------- */

static int validate_coil_write(const devmap_t* dev,
                               const uint8_t* req,
                               uint16_t wire_addr0,
                               int value,
                               modbus_t* ctx)
{
    const pointdef_t* p = find_point_by_wire(dev, AREA_COIL, wire_addr0);
    if (!p) {
        modbus_reply_exception(ctx, req, MODBUS_EXCEPTION_ILLEGAL_DATA_ADDRESS);
        return -1;
    }
    if (p->access != REG_RW) {
        modbus_reply_exception(ctx, req, MODBUS_EXCEPTION_ILLEGAL_DATA_ADDRESS);
        return -1;
    }
    if (!point_raw_in_range_i64(p, (int64_t)value)) {
        modbus_reply_exception(ctx, req, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
        return -1;
    }
    return 0;
}

/* Validate an aligned HR point write starting at wire_addr0. */
static int validate_hr_point_write(const devmap_t* dev,
                                   const uint8_t* req,
                                   uint16_t wire_addr0,
                                   uint16_t words_in_this_write,
                                   modbus_t* ctx)
{
    const pointdef_t* p = find_point_by_wire(dev, AREA_HR, wire_addr0);
    if (!p) {
        modbus_reply_exception(ctx, req, MODBUS_EXCEPTION_ILLEGAL_DATA_ADDRESS);
        return -1;
    }

    if (p->access != REG_RW) {
        modbus_reply_exception(ctx, req, MODBUS_EXCEPTION_ILLEGAL_DATA_ADDRESS);
        return -1;
    }

    int w = enc_words(p->enc);

    if (words_in_this_write < (uint16_t)w) {
        modbus_reply_exception(ctx, req, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
        return -1;
    }

    return 0;
}

static int validate_write_request(const devmap_t* dev, const uint8_t* query, modbus_t* ctx)
{
    uint8_t fc = query[7];

    if (fc == MODBUS_FC_WRITE_SINGLE_COIL) {
        uint16_t addr = (uint16_t)((query[8] << 8) | query[9]);   /* wire addr0 */
        uint16_t val  = (uint16_t)((query[10] << 8) | query[11]);

        int bit;
        if (val == 0xFF00) bit = 1;
        else if (val == 0x0000) bit = 0;
        else {
            modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
            return -1;
        }

        return validate_coil_write(dev, query, addr, bit, ctx);
    }

    if (fc == MODBUS_FC_WRITE_MULTIPLE_COILS) {
        uint16_t addr = (uint16_t)((query[8] << 8) | query[9]);   /* wire addr0 */
        uint16_t qty  = (uint16_t)((query[10] << 8) | query[11]);
        uint8_t byte_count = query[12];
        const uint8_t* data = &query[13];

        uint16_t need_bytes = (uint16_t)((qty + 7) / 8);
        if (byte_count < need_bytes) {
            modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
            return -1;
        }

        for (uint16_t i = 0; i < qty; i++) {
            uint16_t a = (uint16_t)(addr + i);
            int bit = (data[i / 8] >> (i % 8)) & 0x01;
            if (validate_coil_write(dev, query, a, bit, ctx) != 0)
                return -1;
        }
        return 0;
    }

    /* FC06: only allow 1-word points */
    if (fc == MODBUS_FC_WRITE_SINGLE_REGISTER) {
        uint16_t addr = (uint16_t)((query[8] << 8) | query[9]);   /* wire addr0 */

        const pointdef_t* p = find_point_by_wire(dev, AREA_HR, addr);
        if (!p) {
            modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_ADDRESS);
            return -1;
        }
        if (p->access != REG_RW) {
            modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_ADDRESS);
            return -1;
        }
        if (enc_words(p->enc) != 1) {
            modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
            return -1;
        }

        return 0;
    }

    /* FC16: step across points */
    if (fc == MODBUS_FC_WRITE_MULTIPLE_REGISTERS) {
        uint16_t addr = (uint16_t)((query[8] << 8) | query[9]);   /* wire addr0 */
        uint16_t qty  = (uint16_t)((query[10] << 8) | query[11]);
        uint8_t byte_count = query[12];

        if (qty == 0) {
            modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
            return -1;
        }

        if (byte_count < (uint8_t)(2 * qty)) {
            modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
            return -1;
        }

        uint16_t cur = addr;
        uint16_t remaining = qty;

        while (remaining > 0) {

            const pointdef_t* p = find_point_by_wire(dev, AREA_HR, cur);
            if (!p) {
                modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_ADDRESS);
                return -1;
            }

            int w = enc_words(p->enc);
            if (w <= 0) {
                modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
                return -1;
            }

            if (validate_hr_point_write(dev, query, cur, remaining, ctx) != 0)
                return -1;

            if (remaining < (uint16_t)w) {
                modbus_reply_exception(ctx, query, MODBUS_EXCEPTION_ILLEGAL_DATA_VALUE);
                return -1;
            }

            cur = (uint16_t)(cur + (uint16_t)w);
            remaining = (uint16_t)(remaining - (uint16_t)w);
        }

        return 0;
    }

    return 0;
}

/* ---- public run() function ---- */

int modbus_server_run(int unit_id, const char* bind_ip, int port, process_image_t* out_pi)
{
    setvbuf(stdout, NULL, _IOLBF, 0);

    const devmap_t* dev = get_devmap();
    if (!dev) {
        fprintf(stderr, "get_devmap() returned NULL\n");
        return 2;
    }

    signal(SIGINT, sigint_handler);
    signal(SIGTERM, sigint_handler);

    modbus_t* ctx = modbus_new_tcp(bind_ip ? bind_ip : "0.0.0.0", port);
    if (!ctx) {
        perror("modbus_new_tcp");
        return 3;
    }

    modbus_set_debug(ctx, FALSE);
    modbus_set_response_timeout(ctx, 0, 500000);

    int listen_fd = modbus_tcp_listen(ctx, 1);
    if (listen_fd == -1) {
        perror("modbus_tcp_listen");
        modbus_free(ctx);
        return 4;
    }

    int nb_bits = max_addr_words_for_area(dev, AREA_COIL);
    int nb_hr   = max_addr_words_for_area(dev, AREA_HR);
    int nb_ir   = max_addr_words_for_area(dev, AREA_IR);

    modbus_mapping_t* mb = modbus_mapping_new(nb_bits, 0, nb_hr, nb_ir);
    if (!mb) {
        perror("modbus_mapping_new");
        close(listen_fd);
        modbus_free(ctx);
        return 5;
    }

    init_mapping_from_regmap(dev, mb);

    if (out_pi) {
        pi_init(out_pi, dev, mb);
    }

    printf("Modbus TCP server listening on %s:%d\n", bind_ip ? bind_ip : "0.0.0.0", port);
    printf("Device: unit_id=%d name=%s\n", unit_id, dev->device_name);
    print_device_points(dev);
    print_device_state(dev, mb);

    while (running) {

        int client_socket = modbus_tcp_accept(ctx, &listen_fd);
        if (client_socket == -1) {
            if (!running) break;
            continue;
        }

        modbus_t* cctx = modbus_new_tcp(NULL, port);
        if (!cctx) {
            perror("modbus_new_tcp(client)");
            close(client_socket);
            continue;
        }

        modbus_set_socket(cctx, client_socket);

        printf("Client connected (device=%s)\n", dev->device_name);

        uint8_t q[MODBUS_TCP_MAX_ADU_LENGTH];
        time_t last_print_client = 0;

        while (running) {
            int rc = modbus_receive(cctx, q);
            if (rc > 0) {

                if (out_pi) pi_lock(out_pi);

                if (validate_write_request(dev, q, cctx) == 0) {
                    if (modbus_reply(cctx, q, rc, mb) == -1) {
                        if (out_pi) pi_unlock(out_pi);
                        break;
                    }
                }

                if (out_pi) pi_unlock(out_pi);

                time_t now = time(NULL);
                if (now != last_print_client) {
                    last_print_client = now;
                    if (out_pi) pi_lock(out_pi);
                    print_device_state(dev, mb);
                    if (out_pi) pi_unlock(out_pi);
                }
            }
            else {
                break;
            }
        }

        close(client_socket);
        modbus_close(cctx);
        modbus_free(cctx);

        printf("Client disconnected (device=%s)\n", dev->device_name);
    }

    if (out_pi) {
        pi_destroy(out_pi);
    }

    modbus_mapping_free(mb);
    close(listen_fd);
    modbus_close(ctx);
    modbus_free(ctx);

    return 0;
}

/* ---- standalone main ONLY when building modbus-only container ---- */
#ifdef MODBUS_SERVER_STANDALONE
int main(int argc, char** argv)
{
    setvbuf(stdout, NULL, _IOLBF, 0);

    int unit_id = 1;
    if (argc >= 2) unit_id = atoi(argv[1]);

    process_image_t pi;
    return modbus_server_run(unit_id, "0.0.0.0", 502, &pi);
}
#endif


================================================================================
docker/devices/PV/modbus/modbus_server.h
================================================================================
#pragma once
#include <stdbool.h>
#include "process_image.h"

/*
 * Run Modbus TCP server (blocking call).
 * - unit_id: your device unit-id (argv[1] before)
 * - bind_ip: "0.0.0.0" typically
 * - port: 502 typically
 * - out_pi: filled with pointers to dev + mb (shared process image)
 *
 * Returns 0 on clean exit, non-zero on error.
 */
int modbus_server_run(int unit_id, const char* bind_ip, int port, process_image_t* out_pi);


================================================================================
docker/devices/PV/modbus/printmap.c
================================================================================
// docker/devices/PV/modbus/printmap.c
#include <stdio.h>
#include <string.h>
#include <stdint.h>
#include <math.h>

#include "printmap.h"

/*
  LOG OUTPUT SETTINGS
  -------------------
  Set PRINT_RAW_WORDS to 0 to hide raw register dumps / word-order / byte-swap details.
  Set PRINT_PRECISION to control number of decimal places shown (engineering value).
*/
#ifndef PRINT_RAW_WORDS
#define PRINT_RAW_WORDS 0
#endif

#ifndef PRINT_PRECISION
#define PRINT_PRECISION 2
#endif

void print_device_points(const devmap_t* dev)
{
    if (!dev) return;

    printf("Points (Simulink addr is 1-based; wire/libmodbus index is addr-1):\n");
    for (int i = 0; i < dev->point_count; i++) {
        const pointdef_t* p = &dev->points[i];

        const char* area =
            (p->area == AREA_COIL)    ? "COIL" :
            (p->area == AREA_DISC_IN) ? "DISC_IN" :
            (p->area == AREA_HR)      ? "HOLDING_REG" :
            (p->area == AREA_IR)      ? "INPUT_REG" : "UNK";

        const char* acc = (p->access == REG_RO) ? "RO" : "RW";

        printf("  %-20s area=%-11s sim_addr=%u wire=%u  %s  enc=%d  scale=%.3g %s\n",
            p->name ? p->name : "(null)",
            area,
            (unsigned)p->addr,
            (unsigned)addr_wire0(p),
            acc,
            (int)p->enc,
            (double)p->scale,
            (p->unit ? p->unit : "")
        );
    }
    printf("\n");
}

static inline int host_is_little_endian(void)
{
    const uint16_t x = 1;
    return *((const uint8_t*)&x) == 1;
}

static inline uint16_t maybe_swap_bytes16(uint16_t w, uint8_t byte_swap)
{
    if (!byte_swap) return w;
    return (uint16_t)((w << 8) | (w >> 8));
}

static void reorder2(uint16_t in0, uint16_t in1, word_order_2_t wo, uint16_t out[2])
{
    if (wo == WO_2_BA) { out[0] = in1; out[1] = in0; }
    else              { out[0] = in0; out[1] = in1; }
}

static void reorder4(uint16_t r0, uint16_t r1, uint16_t r2, uint16_t r3, word_order_4_t wo, uint16_t out[4])
{
    switch (wo) {
    default:
    case WO_4_ABCD: out[0]=r0; out[1]=r1; out[2]=r2; out[3]=r3; break;
    case WO_4_DCBA: out[0]=r3; out[1]=r2; out[2]=r1; out[3]=r0; break;
    case WO_4_BADC: out[0]=r1; out[1]=r0; out[2]=r3; out[3]=r2; break;
    case WO_4_CDAB: out[0]=r2; out[1]=r3; out[2]=r0; out[3]=r1; break;
    }
}

/* Build big-endian byte stream from ordered 16-bit words */
static void words_to_bytes_be(const uint16_t w[], int nwords, uint8_t bytes[])
{
    for (int i = 0; i < nwords; i++) {
        bytes[2*i + 0] = (uint8_t)(w[i] >> 8);
        bytes[2*i + 1] = (uint8_t)(w[i] & 0xFF);
    }
}

static float bytes_be_to_float_host(const uint8_t be[4])
{
    uint8_t b[4];
    if (host_is_little_endian()) {
        b[0]=be[3]; b[1]=be[2]; b[2]=be[1]; b[3]=be[0];
    } else {
        memcpy(b, be, 4);
    }
    float f;
    memcpy(&f, b, 4);
    return f;
}

static double bytes_be_to_double_host(const uint8_t be[8])
{
    uint8_t b[8];
    if (host_is_little_endian()) {
        for (int i = 0; i < 8; i++) b[i] = be[7 - i];
    } else {
        memcpy(b, be, 8);
    }
    double d;
    memcpy(&d, b, 8);
    return d;
}

static double decode_point_value(const pointdef_t* p, const modbus_mapping_t* mb)
{
    if (!p || !mb) return 0.0;

    uint16_t a0 = addr_wire0(p);

    if (p->area == AREA_COIL) {
        int bit = (mb->tab_bits && mb->nb_bits > a0) ? (mb->tab_bits[a0] ? 1 : 0) : 0;
        return (double)bit;
    }

    const uint16_t* tab = NULL;
    int tab_len = 0;

    if (p->area == AREA_HR) { tab = mb->tab_registers; tab_len = mb->nb_registers; }
    else if (p->area == AREA_IR) { tab = mb->tab_input_registers; tab_len = mb->nb_input_registers; }
    else return 0.0;

    int w = enc_words(p->enc);
    if (!tab || (int)a0 + w > tab_len) return 0.0;

    if (p->enc == ENC_SINGLE) {
        uint16_t r0 = maybe_swap_bytes16(tab[a0+0], p->byte_swap);
        uint16_t r1 = maybe_swap_bytes16(tab[a0+1], p->byte_swap);

        uint16_t ow[2];
        reorder2(r0, r1, p->wo2, ow);

        uint8_t be[4];
        words_to_bytes_be(ow, 2, be);

        return (double)bytes_be_to_float_host(be);
    }

    if (p->enc == ENC_DOUBLE) {
        uint16_t r0 = maybe_swap_bytes16(tab[a0+0], p->byte_swap);
        uint16_t r1 = maybe_swap_bytes16(tab[a0+1], p->byte_swap);
        uint16_t r2 = maybe_swap_bytes16(tab[a0+2], p->byte_swap);
        uint16_t r3 = maybe_swap_bytes16(tab[a0+3], p->byte_swap);

        uint16_t ow[4];
        reorder4(r0, r1, r2, r3, p->wo4, ow);

        uint8_t be[8];
        words_to_bytes_be(ow, 4, be);

        return bytes_be_to_double_host(be);
    }

    /* integers (treat as MSW-first big-endian word order in registers) */
    uint64_t u = 0;
    for (int k = 0; k < w; k++)
        u = (u << 16) | (uint64_t)(tab[a0 + (uint16_t)k] & 0xFFFF);

    if (p->enc == ENC_INT16)  return (double)(int16_t)(u & 0xFFFF);
    if (p->enc == ENC_UINT16) return (double)(uint16_t)(u & 0xFFFF);
    if (p->enc == ENC_INT32)  return (double)(int32_t)(u & 0xFFFFFFFFu);
    if (p->enc == ENC_UINT32) return (double)(uint32_t)(u & 0xFFFFFFFFu);
    if (p->enc == ENC_INT64)  return (double)(int64_t)u;
    if (p->enc == ENC_UINT64) return (double)u;

    return (double)u;
}

/* Print helper: fixed decimals, no exponent, no +00 */
static void print_num_fixed(double x)
{
    if (!isfinite(x)) {
        printf("NaN");
        return;
    }

    /* Treat very small values as 0 to avoid "-0.00" and junk */
    double eps = pow(10.0, -(double)PRINT_PRECISION) * 0.5;
    if (fabs(x) < eps) x = 0.0;

    printf("%.*f", PRINT_PRECISION, x);
}

void print_device_state(const devmap_t* dev, const modbus_mapping_t* mb)
{
    if (!dev || !mb) return;

    printf("\n=== DEVICE STATE ===\n");
    printf("device=%s (unit_id=%d)\n", dev->device_name, dev->unit_id);
    printf("--------------------\n");

    for (int i = 0; i < dev->point_count; i++) {
        const pointdef_t* p = &dev->points[i];

        const char* area =
            (p->area == AREA_COIL)    ? "COIL" :
            (p->area == AREA_DISC_IN) ? "DISC_IN" :
            (p->area == AREA_HR)      ? "HR" :
            (p->area == AREA_IR)      ? "IR" : "UNK";

        double val = decode_point_value(p, mb);
        double eng = val * (double)p->scale;

#if PRINT_RAW_WORDS
        if ((p->area == AREA_HR || p->area == AREA_IR) && enc_is_float(p->enc)) {
            uint16_t a0 = addr_wire0(p);
            const uint16_t* tab = (p->area == AREA_HR) ? mb->tab_registers : mb->tab_input_registers;

            int w = enc_words(p->enc);
            printf("[%s sim=%u wire=%u] %-20s raw=[", area, (unsigned)p->addr, (unsigned)a0, p->name);
            for (int k = 0; k < w; k++) {
                printf("%04X", tab[a0 + (uint16_t)k]);
                if (k != w-1) printf(" ");
            }
            printf("] eng=");
            print_num_fixed(eng);
            printf(" %s\n", p->unit ? p->unit : "");
        } else
#endif
        {
            printf("[%s sim=%u wire=%u] %-20s eng=",
                area, (unsigned)p->addr, (unsigned)addr_wire0(p),
                p->name ? p->name : "(null)");
            print_num_fixed(eng);
            printf(" %s\n", p->unit ? p->unit : "");
        }
    }
}

/* ===========================
   Process-image accessors
   =========================== */

static const pointdef_t* find_point_by_name_local(const devmap_t* dev, const char* name)
{
    if (!dev || !name) return NULL;
    for (int i = 0; i < dev->point_count; i++) {
        const pointdef_t* p = &dev->points[i];
        if (p->name && strcmp(p->name, name) == 0)
            return p;
    }
    return NULL;
}

/* ---------- helpers copied in spirit from your decode path (inverse operations) ---------- */

static inline uint16_t bswap16(uint16_t x)
{
    return (uint16_t)((x >> 8) | (x << 8));
}

/* reorder4 in your code takes r0..r3 and produces ow[4] according to WO_4_*.
   We need the inverse: given ow[4], compute r0..r3 that should be stored. */
static void unreorder4(const uint16_t ow[4], word_order_4_t wo4, uint16_t r[4])
{
    /* Default: ABCD means registers are [A,B,C,D] */
    switch (wo4) {
    case WO_4_ABCD:
        r[0] = ow[0]; r[1] = ow[1]; r[2] = ow[2]; r[3] = ow[3];
        break;
    case WO_4_BADC:
        r[0] = ow[1]; r[1] = ow[0]; r[2] = ow[3]; r[3] = ow[2];
        break;
    case WO_4_CDAB:
        r[0] = ow[2]; r[1] = ow[3]; r[2] = ow[0]; r[3] = ow[1];
        break;
    case WO_4_DCBA:
        r[0] = ow[3]; r[1] = ow[2]; r[2] = ow[1]; r[3] = ow[0];
        break;
    default:
        r[0] = ow[0]; r[1] = ow[1]; r[2] = ow[2]; r[3] = ow[3];
        break;
    }
}

/* Convert double -> 8 bytes big-endian, then into 4 words ow[0..3] big-endian */
static void double_to_words_be(double value, uint16_t ow[4])
{
    union { double d; uint8_t b[8]; } u;
    u.d = value;

#if __BYTE_ORDER__ == __ORDER_LITTLE_ENDIAN__
    /* reverse bytes into big-endian order */
    uint8_t be[8];
    for (int i = 0; i < 8; i++) be[i] = u.b[7 - i];
#else
    uint8_t be[8];
    memcpy(be, u.b, 8);
#endif

    ow[0] = (uint16_t)((be[0] << 8) | be[1]);
    ow[1] = (uint16_t)((be[2] << 8) | be[3]);
    ow[2] = (uint16_t)((be[4] << 8) | be[5]);
    ow[3] = (uint16_t)((be[6] << 8) | be[7]);
}


int read_point_double(process_image_t* pi, const char* point_name, double* out_value)
{
    if (!pi || !pi->dev || !pi->mb || !point_name || !out_value)
        return -1;

    const pointdef_t* p = find_point_by_name_local(pi->dev, point_name);
    if (!p)
        return -2;

    double raw = decode_point_value(p, pi->mb);
    *out_value = raw * (double)p->scale;
    return 0;
}

int read_coil01(process_image_t* pi, const char* point_name, int* out_value01)
{
    if (!pi || !pi->dev || !pi->mb || !point_name || !out_value01)
        return -1;

    const pointdef_t* p = find_point_by_name_local(pi->dev, point_name);
    if (!p)
        return -2;

    if (p->area != AREA_COIL)
        return -3;

    uint16_t a0 = addr_wire0(p);

    if (!pi->mb->tab_bits || a0 >= (uint16_t)pi->mb->nb_bits)
        return -4;

    *out_value01 = (pi->mb->tab_bits[a0] ? 1 : 0);
    return 0;
}

int write_coil01(process_image_t* pi, const char* point_name, int value01)
{
    if (!pi || !pi->dev || !pi->mb || !point_name)
        return -1;

    const pointdef_t* p = find_point_by_name_local(pi->dev, point_name);
    if (!p)
        return -2;

    if (p->area != AREA_COIL)
        return -3;

    uint16_t a0 = addr_wire0(p);

    if (!pi->mb->tab_bits || a0 >= (uint16_t)pi->mb->nb_bits)
        return -4;

    pi->mb->tab_bits[a0] = (value01 ? 1 : 0);
    return 0;
}


/* Inverse of reorder2: same operation (swap is symmetric) */
static void unreorder2(const uint16_t ow[2], word_order_2_t wo2, uint16_t r[2])
{
    if (wo2 == WO_2_BA) { r[0] = ow[1]; r[1] = ow[0]; }
    else               { r[0] = ow[0]; r[1] = ow[1]; }
}

/* Convert float -> 4 bytes big-endian, then into 2 words ow[0..1] big-endian */
static void float_to_words_be(float value, uint16_t ow[2])
{
    union { float f; uint8_t b[4]; } u;
    u.f = value;

#if __BYTE_ORDER__ == __ORDER_LITTLE_ENDIAN__
    uint8_t be[4];
    be[0] = u.b[3]; be[1] = u.b[2]; be[2] = u.b[1]; be[3] = u.b[0];
#else
    uint8_t be[4];
    memcpy(be, u.b, 4);
#endif

    ow[0] = (uint16_t)((be[0] << 8) | be[1]);
    ow[1] = (uint16_t)((be[2] << 8) | be[3]);
}

int write_point_double(process_image_t* pi, const char* point_name, double value)
{
    if (!pi || !pi->dev || !pi->mb || !point_name)
        return -1;

    const pointdef_t* p = find_point_by_name_local(pi->dev, point_name);
    if (!p)
        return -2;

    if (p->area != AREA_HR)
        return -3;

    if (p->access != REG_RW)
        return -4;

    uint16_t a0 = addr_wire0(p);

    uint16_t* tab = pi->mb->tab_registers;
    int tab_len = pi->mb->nb_registers;

    int w = enc_words(p->enc);
    if (!tab || (int)a0 + w > tab_len)
        return -5;

    /* eng -> raw */
    double raw = value;
    if (p->scale != 0.0f)
        raw = value / (double)p->scale;

    /* clamp using p->raw_min/max */
    if (raw < (double)p->raw_min) raw = (double)p->raw_min;
    if (raw > (double)p->raw_max) raw = (double)p->raw_max;

    /* Encode */
    if (p->enc == ENC_SINGLE) {
        /* raw is float32 */
        float f = (float)raw;

        uint16_t ow[2];
        float_to_words_be(f, ow);

        uint16_t r[2];
        unreorder2(ow, p->wo2, r);

        tab[a0 + 0] = maybe_swap_bytes16(r[0], p->byte_swap);
        tab[a0 + 1] = maybe_swap_bytes16(r[1], p->byte_swap);
        return 0;
    }

    if (p->enc == ENC_DOUBLE) {
        uint16_t ow[4];
        double_to_words_be(raw, ow);

        uint16_t r[4];
        unreorder4(ow, p->wo4, r);

        tab[a0 + 0] = maybe_swap_bytes16(r[0], p->byte_swap);
        tab[a0 + 1] = maybe_swap_bytes16(r[1], p->byte_swap);
        tab[a0 + 2] = maybe_swap_bytes16(r[2], p->byte_swap);
        tab[a0 + 3] = maybe_swap_bytes16(r[3], p->byte_swap);
        return 0;
    }

    /* Integers: store MSW-first big-endian words (same assumption as decode) */
    if (p->enc == ENC_INT16 || p->enc == ENC_UINT16 ||
        p->enc == ENC_INT32 || p->enc == ENC_UINT32 ||
        p->enc == ENC_INT64 || p->enc == ENC_UINT64)
    {
        uint64_t u = 0;

        if (p->enc == ENC_INT16)   u = (uint16_t)((int16_t)raw);
        if (p->enc == ENC_UINT16)  u = (uint16_t)((uint16_t)raw);
        if (p->enc == ENC_INT32)   u = (uint32_t)((int32_t)raw);
        if (p->enc == ENC_UINT32)  u = (uint32_t)((uint32_t)raw);
        if (p->enc == ENC_INT64)   u = (uint64_t)((int64_t)raw);
        if (p->enc == ENC_UINT64)  u = (uint64_t)raw;

        /* write MSW-first */
        for (int k = 0; k < w; k++) {
            int shift = 16 * (w - 1 - k);
            uint16_t word = (uint16_t)((u >> shift) & 0xFFFF);
            tab[a0 + (uint16_t)k] = maybe_swap_bytes16(word, p->byte_swap);
        }
        return 0;
    }

    /* If you ever want to support HR-bool: treat raw!=0 => 1 */
    if (p->enc == ENC_BOOL) {
        tab[a0] = maybe_swap_bytes16((raw != 0.0) ? 1 : 0, p->byte_swap);
        return 0;
    }

    return -6;
}



================================================================================
docker/devices/PV/modbus/printmap.h
================================================================================
// docker/devices/PV/modbus/printmap.h
#pragma once

#include "process_image.h"

/* Existing functions you already use */
int read_point_double(process_image_t* pi, const char* point_name, double* out_val);
int read_coil01(process_image_t* pi, const char* coil_name, int* out_bit);
int write_coil01(process_image_t* pi, const char* coil_name, int bit);

/* ADD: generic write for HR points (ENC_DOUBLE, ENC_BOOL, etc.) */
int write_point_double(process_image_t* pi, const char* point_name, double value);




================================================================================
docker/devices/PV/modbus/process_image.h
================================================================================
#pragma once
#include <pthread.h>
#include <modbus/modbus.h>
#include "regmap.h"

/* Shared state between Modbus + IEC server */
typedef struct {
    pthread_mutex_t lock;
    const devmap_t* dev;          /* from regmap.h */
    modbus_mapping_t* mb;         /* libmodbus mapping table */
} process_image_t;

/* init/destroy */
static inline void pi_init(process_image_t* pi, const devmap_t* dev, modbus_mapping_t* mb)
{
    pi->dev = dev;
    pi->mb = mb;
    pthread_mutex_init(&pi->lock, NULL);
}

static inline void pi_destroy(process_image_t* pi)
{
    pthread_mutex_destroy(&pi->lock);
}

/* lock helpers */
static inline void pi_lock(process_image_t* pi)   { pthread_mutex_lock(&pi->lock); }
static inline void pi_unlock(process_image_t* pi) { pthread_mutex_unlock(&pi->lock); }

/* --------------------------------------------------------------------------
   Convenience accessors by point name (engineering values)
   --------------------------------------------------------------------------
   These functions operate on the shared process image (pi->mb) using the point
   definitions in pi->dev (regmap.h). They DO NOT lock/unlock internally.
   Caller is expected to do:
       pi_lock(&pi); ...; pi_unlock(&pi);

   Return 0 on success, non-zero on error.
*/

/* Read any point (HR/IR/COIL) as engineering double (decoded * scale). */
int read_point_double(process_image_t* pi, const char* point_name, double* out_value);

/* Read a coil point as 0/1. */
int read_coil01(process_image_t* pi, const char* point_name, int* out_value01);

/* Write a coil point as 0/1. */
int write_coil01(process_image_t* pi, const char* point_name, int value01);


================================================================================
docker/devices/PV/modbus/regmap.h
================================================================================
#pragma once
#include <stdint.h>
#include <stddef.h>

#define ARRAY_LEN(a) ((int)(sizeof(a) / sizeof((a)[0])))

/*
  IMPORTANT ABOUT ADDRESSES (Simulink vs Modbus wire)

  - Simulink Modbus block "Address" is 1-based in your setup.
  - Modbus protocol addresses on the wire are 0-based.
    So Simulink Address N <-> wire addr (N-1)

  In this regmap, pointdef_t.addr is the Simulink Address (1-based).
  Everywhere we index libmodbus arrays, we use (addr-1).
*/

/* Modbus area */
typedef enum {
    AREA_COIL     = 0,  // coils (1-bit)
    AREA_DISC_IN  = 1,  // discrete inputs (1-bit)
    AREA_HR       = 3,  // holding registers (16-bit words)
    AREA_IR       = 4   // input registers (16-bit words)
} area_t;

/* Access permission */
typedef enum {
    REG_RO = 0,
    REG_RW = 1
} reg_access_t;

/*
  Encoding / precision.
  Note: Modbus registers are 16-bit words.
  - int16/uint16 = 1 word
  - int32/uint32/single = 2 words
  - int64/uint64/double = 4 words
*/
typedef enum {
    ENC_BOOL   = 0,
    ENC_INT16  = 1,
    ENC_UINT16 = 2,
    ENC_INT32  = 3,
    ENC_UINT32 = 4,
    ENC_INT64  = 5,
    ENC_UINT64 = 6,
    ENC_SINGLE = 7,   // IEEE-754 float32 in 2 registers
    ENC_DOUBLE = 8    // IEEE-754 float64 in 4 registers
} enc_t;

/*
  Word order for multi-register values.

  For 32-bit types (2 regs):
    WO_2_AB = [r0 r1]
    WO_2_BA = [r1 r0]

  For 64-bit types (4 regs):
    WO_4_ABCD = [r0 r1 r2 r3]
    WO_4_DCBA = [r3 r2 r1 r0]
    WO_4_BADC = [r1 r0 r3 r2]   (swap pairs)
    WO_4_CDAB = [r2 r3 r0 r1]   (swap halves)

  byte_swap = swap bytes inside each 16-bit register (rare but seen).
*/
typedef enum {
    WO_2_AB = 0,
    WO_2_BA = 1
} word_order_2_t;

typedef enum {
    WO_4_ABCD = 0,
    WO_4_DCBA = 1,
    WO_4_BADC = 2,
    WO_4_CDAB = 3
} word_order_4_t;

/* One point */
typedef struct {
    area_t area;
    uint16_t addr;          // Simulink "Address" (1-based). Wire address = addr-1.
    reg_access_t access;

    enc_t enc;
    const char* name;
    const char* unit;
    float scale;

    /* For float types, these control decoding */
    word_order_2_t wo2;     // used when enc is ENC_SINGLE
    word_order_4_t wo4;     // used when enc is ENC_DOUBLE
    uint8_t byte_swap;      // 0 = normal, 1 = swap bytes within each 16-bit word

    int64_t raw_min;
    int64_t raw_max;

    uint64_t init_raw;
} pointdef_t;

/* One device map */
typedef struct {
    int unit_id;
    const char* device_name;
    const pointdef_t* points;
    int point_count;
} devmap_t;

/* -------------------------
   Helpers
   ------------------------- */

static inline int enc_words(enc_t enc)
{
    switch (enc) {
    case ENC_INT16:
    case ENC_UINT16:
    case ENC_BOOL:
        return 1;
    case ENC_INT32:
    case ENC_UINT32:
    case ENC_SINGLE:
        return 2;
    case ENC_INT64:
    case ENC_UINT64:
    case ENC_DOUBLE:
        return 4;
    default:
        return 1;
    }
}

static inline int enc_is_float(enc_t enc)
{
    return (enc == ENC_SINGLE) || (enc == ENC_DOUBLE);
}

static inline uint16_t addr_wire0(const pointdef_t* p)
{
    if (!p) return 0;
    if (p->addr == 0) return 0;
    return (uint16_t)(p->addr - 1);
}

static inline int point_covers_wire_addr(const pointdef_t* p, uint16_t wire_addr0)
{
    if (!p) return 0;

    uint16_t base = addr_wire0(p);
    int w = 1;
    if (p->area == AREA_HR || p->area == AREA_IR)
        w = enc_words(p->enc);

    return (wire_addr0 >= base) && (wire_addr0 < (uint16_t)(base + (uint16_t)w));
}

static inline int point_raw_in_range_i64(const pointdef_t* p, int64_t raw)
{
    if (!p) return 0;
    return (raw >= p->raw_min) && (raw <= p->raw_max);
}

static inline const pointdef_t* find_point_by_wire(const devmap_t* dev, area_t area, uint16_t wire_addr0)
{
    if (!dev) return NULL;
    for (int i = 0; i < dev->point_count; i++) {
        const pointdef_t* p = &dev->points[i];
        if (p->area != area) continue;
        if (point_covers_wire_addr(p, wire_addr0))
            return p;
    }
    return NULL;
}

/* =========================================================
   DEVICE 1 (unit_id=1): PV
   ========================================================= */

/*
  IMPORTANT:
  You MUST set the correct wo4/byte_swap for Simulink double.

  Start with:
    wo4 = WO_4_ABCD
    byte_swap = 0

  If values are wrong, you flip ONLY these in the 3 points (v/i/phi),
  until it matches. (printmap will print raw words to help.)
*/

static const pointdef_t PV_POINTS[] = {
    /* area      addr acc    enc         name              unit  scale  wo2       wo4         byte_swap  raw_min         raw_max         init */
    { AREA_HR,    1,  REG_RW, ENC_DOUBLE, "PV.P_PV",  "V",  1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },
    { AREA_HR,    5,  REG_RW, ENC_DOUBLE, "PV.V_PV",  "V",  1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },
    { AREA_HR,    9,  REG_RW, ENC_DOUBLE, "PV.I_PV",  "A",    1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },
    { AREA_HR,    13,  REG_RW, ENC_DOUBLE, "PV.DutyCycle", "A",   1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },
    { AREA_HR,    17,  REG_RW, ENC_DOUBLE, "PV.Irradiance", "rad",   1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },
    { AREA_HR,    21,  REG_RW, ENC_DOUBLE, "PV.CurtailValue", "rad",   1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },
    { AREA_COIL,    25,  REG_RW, ENC_BOOL, "PV.CurtailEnable", "rad",   1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },
    { AREA_COIL,    29,  REG_RW, ENC_BOOL, "PV.CBPV", "kVAr",   1.0f, WO_2_AB,  WO_4_ABCD,  0,        (int64_t)-9e18, (int64_t)9e18, 0ULL },

};


static const devmap_t DEVICE = {
    .unit_id = 1,
    .device_name = "PV",
    .points = PV_POINTS,
    .point_count = ARRAY_LEN(PV_POINTS),
};

static inline const devmap_t* get_devmap(void)
{
    return &DEVICE;
}



================================================================================
docker/devices/PV/ied/ied_server.c
================================================================================
// docker/devices/gen2/ied/ied_server.c

#include <stdio.h>
#include <stdlib.h>
#include <signal.h>
#include <string.h>
#include <math.h>

#include "iec61850_server.h"
#include "iec61850_common.h"

#include "hal_time.h"
#include "mms_value.h"

#include "static_model.h"
#include "device_map.h"

#include "process_image.h"
#include "printmap.h"   /* read_point_double/read_coil01/write_coil01/write_point_double */

static void iec_print_state(IedServer srv)
{
    if (!srv) return;

    /* print once every 2 seconds */
    static uint64_t last_ms = 0;
    uint64_t now = Hal_getTimeInMs();
    if (now - last_ms < 2000)
        return;
    last_ms = now;

    printf("\n=== IEC STATE (from IED model, not Modbus) ===\n");

    /* ---- MX: AnIn1..AnIn5.mag.f ---- */
    struct {
        const char* name;
        DataAttribute* mag_f;
    } anin[] = {
        { "GGIO1.AnIn1.mag.f (P.P_PV)",      IEDMODEL_PVLD0_GGIO1_AnIn1_mag_f },
        { "GGIO1.AnIn2.mag.f (P.V_PV)",   IEDMODEL_PVLD0_GGIO1_AnIn2_mag_f },
        { "GGIO1.AnIn3.mag.f (P.I_PV)",   IEDMODEL_PVLD0_GGIO1_AnIn3_mag_f },
        { "GGIO1.AnIn4.mag.f (PV.DutyCycle)",   IEDMODEL_PVLD0_GGIO1_AnIn4_mag_f },
        { "GGIO1.AnIn5.mag.f (PV.Irradiance)",     IEDMODEL_PVLD0_GGIO1_AnIn5_mag_f },

    };

    for (unsigned i = 0; i < (unsigned)(sizeof(anin)/sizeof(anin[0])); i++) {
        float v = IedServer_getFloatAttributeValue(srv, anin[i].mag_f);
        printf("[MX] %-28s = %.6f\n", anin[i].name, (double)v);
    }

    /* ---- SP: DO1..DO4.setMag.f ---- */
    for (int i = 0; i < PV_SETPOINT_MAP_COUNT; i++) {
        if (!PV_SETPOINT_MAP[i].mag_f) continue;
        float v = IedServer_getFloatAttributeValue(srv, PV_SETPOINT_MAP[i].mag_f);
        printf("[SP] %-28s = %.6f  (-> %s)\n",
               (PV_SETPOINT_MAP[i].modbus_name ? PV_SETPOINT_MAP[i].modbus_name : "setpoint"),
               (double)v,
               PV_SETPOINT_MAP[i].modbus_name ? PV_SETPOINT_MAP[i].modbus_name : "(null)");
    }

    /* ---- CO status: CBPV.stVal ---- */
    if (PV_CBPV_STVAL) {
        MmsValue* mv = IedServer_getAttributeValue(srv, PV_CBPV_STVAL);
        if (mv && MmsValue_getType(mv) == MMS_BOOLEAN) {
            bool b = MmsValue_getBoolean(mv);
            printf("[CO] GGIO1.SPCSO1.stVal (CBPV) = %d\n", b ? 1 : 0);
        } else if (mv) {
            printf("[CO] GGIO1.SPCSO1.stVal (CBPV) type=%d\n", (int)MmsValue_getType(mv));
        } else {
            printf("[CO] GGIO1.SPCSO1.stVal (CBPV) = (null)\n");
        }
    }

    if (PV_CBPV_CTLMODEL) {
        int32_t cm = IedServer_getInt32AttributeValue(srv, PV_CBPV_CTLMODEL);
        printf("[CF] GGIO1.SPCSO1.ctlModel = %d\n", (int)cm);
    }

        /* ---- CO status: CurtailEnable.stVal ---- */
    if (PV_CurtailEnable_STVAL) {
        MmsValue* mv = IedServer_getAttributeValue(srv, PV_CurtailEnable_STVAL);
        if (mv && MmsValue_getType(mv) == MMS_BOOLEAN) {
            bool b = MmsValue_getBoolean(mv);
            printf("[CO] GGIO1.SPCSO2.stVal (CurtailEnable) = %d\n", b ? 1 : 0);
        } else if (mv) {
            printf("[CO] GGIO1.SPCSO2.stVal (CurtailEnable) type=%d\n", (int)MmsValue_getType(mv));
        } else {
            printf("[CO] GGIO1.SPCSO2.stVal (CurtailEnable) = (null)\n");
        }
    }

    if (PV_CurtailEnable_CTLMODEL) {
        int32_t cm = IedServer_getInt32AttributeValue(srv, PV_CurtailEnable_CTLMODEL);
        printf("[CF] GGIO1.SPCSO2.ctlModel = %d\n", (int)cm);
    }

    printf("=============================================\n");
}


typedef struct {
    IedServer srv;
    process_image_t* pi;
} control_ctx_t;

static control_ctx_t g_ctl = {0};
static volatile int running = 0;

static void sigint_handler(int sig)
{
    (void)sig;
    running = 0;
}

static void connectionHandler(IedServer self, ClientConnection connection, bool connected, void* parameter)
{
    (void) self;
    (void) parameter;

    const char* ip = connection ? ClientConnection_getPeerAddress(connection) : NULL;

    if (connected)
        printf("[IEC] Connection opened (%s)\n", ip ? ip : "unknown");
    else
        printf("[IEC] Connection closed (%s)\n", ip ? ip : "unknown");
}

/* Control handler: CBPV (SPCS01) -> Modbus coil */
static ControlHandlerResult
cbpv_control_handler(ControlAction action, void* parameter, MmsValue* value, bool test)
{
    (void) action;

    control_ctx_t* ctx = (control_ctx_t*) parameter;

    if (!ctx || !ctx->srv || !ctx->pi)
        return CONTROL_RESULT_FAILED;

    if (test) {
        printf("[IEC][CTL] CBPV TEST -> rejected\n");
        return CONTROL_RESULT_FAILED;
    }

    if (!value || MmsValue_getType(value) != MMS_BOOLEAN) {
        printf("[IEC][CTL] CBPV invalid type (expect BOOLEAN)\n");
        return CONTROL_RESULT_FAILED;
    }

    bool on = MmsValue_getBoolean(value);
    int coil01 = on ? 1 : 0;

    pi_lock(ctx->pi);
    int rc = write_coil01(ctx->pi, PV_CBPV_COIL_NAME, coil01);
    pi_unlock(ctx->pi);

    if (rc != 0) {
        printf("[IEC][CTL] write_coil01(%s) failed rc=%d\n", PV_CBPV_COIL_NAME, rc);
        return CONTROL_RESULT_FAILED;
    }

    uint64_t ts = Hal_getTimeInMs();

    if (PV_CBPV_T)
        IedServer_updateUTCTimeAttributeValue(ctx->srv, PV_CBPV_T, ts);

    if (PV_CBPV_STVAL)
        IedServer_updateAttributeValue(ctx->srv, PV_CBPV_STVAL, value);

    printf("[IEC][CTL] CBPV SUCCESS: coil=%d\n", coil01);

    return CONTROL_RESULT_OK;
}

/* Control handler: CURTAILENABLE (SPCS01) -> Modbus coil */
static ControlHandlerResult
curtailenable_control_handler(ControlAction action, void* parameter, MmsValue* value, bool test)
{
    (void) action;

    control_ctx_t* ctx = (control_ctx_t*) parameter;

    if (!ctx || !ctx->srv || !ctx->pi)
        return CONTROL_RESULT_FAILED;

    if (test) {
        printf("[IEC][CTL] CURTAILENABLE TEST -> rejected\n");
        return CONTROL_RESULT_FAILED;
    }

    if (!value || MmsValue_getType(value) != MMS_BOOLEAN) {
        printf("[IEC][CTL] CURTAILENABLE invalid type (expect BOOLEAN)\n");
        return CONTROL_RESULT_FAILED;
    }

    bool on = MmsValue_getBoolean(value);
    int coil01 = on ? 1 : 0;

    pi_lock(ctx->pi);
    int rc = write_coil01(ctx->pi, PV_CURTAILENABLE_COIL_NAME, coil01);
    pi_unlock(ctx->pi);

    if (rc != 0) {
        printf("[IEC][CTL] write_coil01(%s) failed rc=%d\n", PV_CURTAILENABLE_COIL_NAME, rc);
        return CONTROL_RESULT_FAILED;
    }

    uint64_t ts = Hal_getTimeInMs();

    if (PV_CURTAILENABLE_T)
        IedServer_updateUTCTimeAttributeValue(ctx->srv, PV_CURTAILENABLE_T, ts);

    if (PV_CURTAILENABLE_STVAL)
        IedServer_updateAttributeValue(ctx->srv, PV_CURTAILENABLE_STVAL, value);

    printf("[IEC][CTL] CURTAILENABLE SUCCESS: coil=%d\n", coil01);

    return CONTROL_RESULT_OK;
}

/* Mirror IEC setpoints (DO1..DO4.setMag.f) -> Modbus HR points */
void iec_update_setpoints_to_modbus(IedServer srv, process_image_t* pi)
{
    static int init = 0;
    static float last[PV_SETPOINT_MAP_COUNT];

    if (!srv || !pi) return;

    if (!init) {
        for (int i = 0; i < PV_SETPOINT_MAP_COUNT; i++)
            last[i] = NAN;
        init = 1;
    }

    for (int i = 0; i < PV_SETPOINT_MAP_COUNT; i++) {
        DataAttribute* da = PV_SETPOINT_MAP[i].mag_f;
        if (!da) continue;

        float v = IedServer_getFloatAttributeValue(srv, da);

        if (isnan(last[i]) || fabsf(v - last[i]) > PV_SETPOINT_MAP[i].deadband) {

            pi_lock(pi);
            int rc = write_point_double(pi, PV_SETPOINT_MAP[i].modbus_name, (double)v);
            pi_unlock(pi);

            if (rc != 0)
                printf("[SP] write_point_double(%s) rc=%d\n", PV_SETPOINT_MAP[i].modbus_name, rc);
            else
                printf("[SP] %s = %.6f\n", PV_SETPOINT_MAP[i].modbus_name, v);

            if (rc == 0) last[i] = v;

        }
    }
}

/* Modbus -> IEC update loop (your working stuff) */
void iec_update_from_modbus(IedServer srv, process_image_t* pi)
{
    if (!srv || !pi)
        return;

    for (int i = 0; i < PV_FLOAT_MAP_COUNT; i++) {
        const MbToIecFloatMap* m = &PV_FLOAT_MAP[i];

        double v = 0.0;
        int rc;

        pi_lock(pi);
        rc = read_point_double(pi, m->modbus_name, &v);
        pi_unlock(pi);

        if (rc == 0) {
            float vf = (float)v;
            uint64_t ts = Hal_getTimeInMs();

            if (m->mag_f)
                IedServer_updateFloatAttributeValue(srv, m->mag_f, vf);

            if (m->t)
                IedServer_updateUTCTimeAttributeValue(srv, m->t, ts);
        }
    }

        /* NEW: print IEC-side state every 2s */
    iec_print_state(srv);
}

/* Start server */
IedServer iec_server_start(process_image_t* pi)
{
    IedServer srv = IedServer_create(&iedModel);

    IedServer_setServerIdentity(srv, "PV", "pv_device", "1.0");
    IedServer_setConnectionIndicationHandler(
        srv,
        (IedConnectionIndicationHandler) connectionHandler,
        NULL
    );

    /* Allow CO writes for control (Operate path) */
    IedServer_setWriteAccessPolicy(srv, IEC61850_FC_CO, ACCESS_POLICY_ALLOW);

    /* Allow SP writes so client can write DO1..DO4 */
    IedServer_setWriteAccessPolicy(srv, IEC61850_FC_SP, ACCESS_POLICY_ALLOW);

    /* ctlModel for CBPV */
    if (PV_CBPV_CTLMODEL) {
        IedServer_updateInt32AttributeValue(srv, PV_CBPV_CTLMODEL, 1);
        printf("[IEC] GGIO1.SPCSO1.ctlModel set to 1\n");
    }

    /* ctlModel for CurtailEnable */
    if (PV_CurtailEnable_CTLMODEL) {
        IedServer_updateInt32AttributeValue(srv, PV_CurtailEnable_CTLMODEL, 1);
        printf("[IEC] GGIO1.SPCSO2.ctlModel set to 1\n");
    }

    g_ctl.srv = srv;
    g_ctl.pi  = pi;

    /* Install control handler for CBPV */
    if (PV_CBPV_DO) {
        IedServer_setControlHandler(
            srv,
            PV_CBPV_DO,
            (ControlHandler) cbpv_control_handler,
            (void*) &g_ctl
        );
        printf("[IEC] Control handler installed for GGIO1.SPCSO1 (CBPV)\n");
    }

    /* Init IEC setpoints from Modbus (optional) */
    for (int i = 0; i < PV_SETPOINT_MAP_COUNT; i++) {
        double v = 0.0;
        pi_lock(pi);
        int rc = read_point_double(pi, PV_SETPOINT_MAP[i].modbus_name, &v);
        pi_unlock(pi);

        if (rc == 0 && PV_SETPOINT_MAP[i].mag_f) {
            IedServer_updateFloatAttributeValue(srv, PV_SETPOINT_MAP[i].mag_f, (float)v);
        }
    }

    IedServer_start(srv, 102);

    if (!IedServer_isRunning(srv)) {
        printf("[IEC] ERROR: failed to start server on port 102\n");
        IedServer_destroy(srv);
        return NULL;
    }

    running = 1;
    signal(SIGINT, sigint_handler);

    printf("[IEC] Server running on port 102\n");
    return srv;
}

void iec_server_stop(IedServer srv)
{
    if (!srv) return;

    IedServer_stop(srv);
    IedServer_destroy(srv);

    g_ctl.srv = NULL;
    g_ctl.pi  = NULL;
}


================================================================================
docker/devices/PV/ied/ied_server.h
================================================================================
// docker/devices/PV/ied/ied_server.h
#pragma once

#include "iec61850_server.h"
#include "process_image.h"

/* Start IEC61850 server on port 102, register handlers, return server handle */
IedServer iec_server_start(process_image_t* pi);

/* Stop/destroy server */
void iec_server_stop(IedServer srv);

/* Periodic Modbus -> IEC updates (SCADA reads) */
void iec_update_from_modbus(IedServer srv, process_image_t* pi);

/* Periodic IEC (SP DO1..DO4) -> Modbus setpoint writes */
void iec_update_setpoints_to_modbus(IedServer srv, process_image_t* pi);


================================================================================
docker/devices/PV/ied/model/PV.cid
================================================================================
<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="" version="1.0.0" revision="" toolID="" nameStructure="IEDName">
  </Header>

  <Communication>
    <SubNetwork name="subnetwork1" type="8-MMS">
      <ConnectedAP iedName="PV" apName="accessPoint1">
        <Address>
          <P type="IP">0.0.0.0</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">10.0.0.1</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>

  <IED name="PV">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <GetDataSetValue />
      <DataSetDirectory />
      <ReadWrite />
      <GetCBValues />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <FileHandling />
      <TimerActivatedControl />
    </Services>

    <AccessPoint name="accessPoint1">
      <Server>
        <Authentication />

        <LDevice inst="PVLD0">
          <LN0 lnClass="LLN0" lnType="LLN01" inst="">

            <!-- Controls / status events dataset (kept) -->
            <DataSet name="ControlEvents" desc="control related events">
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO1" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO2" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO3" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO4" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO5" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO6" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO7" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO8" daName="stVal" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="ST" doName="SPCSO9" daName="stVal" />
            </DataSet>

            <ReportControl name="ControlEventsRCB"
              confRev="1" datSet="ControlEvents" rptID="ControlEvents"
              buffered="false" intgPd="1000" bufTime="0" indexed="true">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" />
              <RptEnabled max="2" />
            </ReportControl>

            <!-- Measurements dataset for 8 floats (kept) -->
            <DataSet name="Measurements" desc="Modbus measurements (8 analog inputs)">
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn1" daName="mag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn2" daName="mag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn3" daName="mag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn4" daName="mag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn5" daName="mag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn6" daName="mag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn7" daName="mag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="MX" doName="AnIn8" daName="mag.f" />
            </DataSet>

            <ReportControl name="MeasurementsRCB"
              confRev="1" datSet="Measurements" rptID="Measurements"
              buffered="false" intgPd="1000" bufTime="0" indexed="true">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" />
              <RptEnabled max="2" />
            </ReportControl>

            <!-- ADDED: Generic float setpoints dataset (SP) with 10 channels -->
            <DataSet name="Setpoints" desc="Generic float setpoints (write via FC=SP)">
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO1"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO2"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO3"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO4"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO5"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO6"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO7"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO8"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO9"  daName="setMag.f" />
              <FCDA ldInst="PVLD0" lnClass="GGIO" lnInst="1" fc="SP" doName="DO10" daName="setMag.f" />
            </DataSet>

            <ReportControl name="SetpointsRCB"
              confRev="1" datSet="Setpoints" rptID="Setpoints"
              buffered="false" intgPd="1000" bufTime="0" indexed="true">
              <TrgOps dchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" />
              <RptEnabled max="2" />
            </ReportControl>

            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>

          <LN lnClass="LPHD" lnType="LPHD1" inst="1" prefix="" />

          <LN lnClass="GGIO" lnType="GGIO1" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>

            <!-- SPCS01 is the reference behaviour -->
            <DOI name="SPCSO1">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <!-- Per your request: SPCS02..SPCS09 use the SAME DAs/behaviour as SPCS01. -->
            <DOI name="SPCSO2">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <DOI name="SPCSO3">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <DOI name="SPCSO4">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <DOI name="SPCSO5">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <DOI name="SPCSO6">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <DOI name="SPCSO7">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <DOI name="SPCSO8">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <DOI name="SPCSO9">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>

            <!-- ADDED: DO1..DO10 float setpoints (ASG, FC=SP), initial values = 0 -->
            <DOI name="DO1"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO2"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO3"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO4"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO5"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO6"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO7"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO8"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO9"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>
            <DOI name="DO10"><DAI name="setMag"><DAI name="f"><Val>0</Val></DAI></DAI></DOI>

          </LN>

        </LDevice>
      </Server>
    </AccessPoint>
  </IED>

  <DataTypeTemplates>
    <LNodeType id="LLN01" lnClass="LLN0">
      <DO name="Mod" type="INC_1_Mod" />
      <DO name="Beh" type="INS_1_Beh" />
      <DO name="Health" type="INS_1_Beh" />
      <DO name="NamPlt" type="LPL_1_NamPlt" />
    </LNodeType>

    <LNodeType id="LPHD1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_PhyNam" />
      <DO name="PhyHealth" type="INS_1_Beh" />
      <DO name="Proxy" type="SPS_1_Proxy" />
    </LNodeType>

    <LNodeType id="GGIO1" lnClass="GGIO">
      <DO name="Mod" type="INC_1_Mod" />
      <DO name="Beh" type="INS_1_Beh" />
      <DO name="Health" type="INS_1_Beh" />
      <DO name="NamPlt" type="LPL_2_NamPlt" />

      <!-- Extended from 4 to 8 analog inputs (UNCHANGED) -->
      <DO name="AnIn1" type="MV_1_AnIn1" />
      <DO name="AnIn2" type="MV_1_AnIn1" />
      <DO name="AnIn3" type="MV_1_AnIn1" />
      <DO name="AnIn4" type="MV_1_AnIn1" />
      <DO name="AnIn5" type="MV_1_AnIn1" />
      <DO name="AnIn6" type="MV_1_AnIn1" />
      <DO name="AnIn7" type="MV_1_AnIn1" />
      <DO name="AnIn8" type="MV_1_AnIn1" />

      <!-- ONLY SPCS0* changed: all now point to the SAME DOType as SPCS01 -->
      <DO name="SPCSO1" type="SPC_1_SPCSO1" />
      <DO name="SPCSO2" type="SPC_1_SPCSO1" />
      <DO name="SPCSO3" type="SPC_1_SPCSO1" />
      <DO name="SPCSO4" type="SPC_1_SPCSO1" />
      <DO name="SPCSO5" type="SPC_1_SPCSO1" />
      <DO name="SPCSO6" type="SPC_1_SPCSO1" />
      <DO name="SPCSO7" type="SPC_1_SPCSO1" />
      <DO name="SPCSO8" type="SPC_1_SPCSO1" />
      <DO name="SPCSO9" type="SPC_1_SPCSO1" />

      <DO name="Ind1" type="SPS_1_Proxy" />
      <DO name="Ind2" type="SPS_1_Proxy" />
      <DO name="Ind3" type="SPS_1_Proxy" />
      <DO name="Ind4" type="SPS_1_Proxy" />

      <!-- ADDED: generic setpoint channels DO1..DO10 -->
      <DO name="DO1"  type="ASG_1_SetF" />
      <DO name="DO2"  type="ASG_1_SetF" />
      <DO name="DO3"  type="ASG_1_SetF" />
      <DO name="DO4"  type="ASG_1_SetF" />
      <DO name="DO5"  type="ASG_1_SetF" />
      <DO name="DO6"  type="ASG_1_SetF" />
      <DO name="DO7"  type="ASG_1_SetF" />
      <DO name="DO8"  type="ASG_1_SetF" />
      <DO name="DO9"  type="ASG_1_SetF" />
      <DO name="DO10" type="ASG_1_SetF" />
    </LNodeType>

    <DOType id="INC_1_Mod" cdc="INC">
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </DOType>

    <DOType id="INS_1_Beh" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>

    <DOType id="LPL_1_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>

    <DOType id="DPL_1_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
    </DOType>

    <DOType id="SPS_1_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>

    <!-- ADDED: Analog setting (float) using FC=SP -->
    <DOType id="ASG_1_SetF" cdc="ASG">
      <DA name="setMag" type="AnalogueValue_1" bType="Struct" fc="SP" dchg="true" />
      <DA name="q" bType="Quality" fc="SP" qchg="true" />
      <DA name="t" bType="Timestamp" fc="SP" />
    </DOType>

    <!-- Existing SPCS DOType definitions left in place (even if now unused) -->

    <DOType id="SPC_1_SPCSO8" cdc="SPC">
      <DA name="SBOw" type="SPCOperate_5" bType="Struct" fc="CO" />
      <DA name="Oper" type="SPCOperate_5" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SPCCancel_5" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </DOType>

    <DOType id="SPC_1_SPCSO7" cdc="SPC">
      <DA name="Oper" type="SPCOperate_5" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SPCCancel_5" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </DOType>

    <DOType id="SPC_1_SPCSO3" cdc="SPC">
      <DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SPCCancel_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </DOType>

    <DOType id="MV_1_AnIn1" cdc="MV">
      <DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
    </DOType>

    <DOType id="SPC_1_SPCSO6" cdc="SPC">
      <DA name="SBO" bType="VisString64" fc="CO" />
      <DA name="Oper" type="SPCOperate_5" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SPCCancel_5" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </DOType>

    <DOType id="SPC_1_SPCSO5" cdc="SPC">
      <DA name="Oper" type="SPCOperate_5" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
      <DA name="Cancel" type="SPCCancel_1" bType="Struct" fc="CO" />
    </DOType>

    <DOType id="SPC_1_SPCSO4" cdc="SPC">
      <DA name="SBOw" type="SPCOperate_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SPCCancel_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </DOType>

    <DOType id="LPL_2_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>

    <DOType id="SPC_1_SPCSO2" cdc="SPC">
      <DA name="SBO" bType="VisString64" fc="CO" />
      <DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SPCCancel_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
      <DA bType="INT32U" fc="CF" name="sboTimeout" dchg="true" />
      <DA name="sboClass" type="SboClasses" bType="Enum" fc="CF" />
    </DOType>

    <!-- Reference DOType: this is what ALL SPCS0* now use -->
    <DOType id="SPC_1_SPCSO1" cdc="SPC">
      <DA name="Oper" type="SPCOperate_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" />
    </DOType>

    <DAType id="SPCOperate_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>

    <DAType id="Originator_1">
      <BDA name="orCat" type="OrCat" bType="Enum" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>

    <DAType id="SPCOperate_5">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="operTm" bType="Timestamp" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>

    <DAType id="AnalogueValue_1">
      <BDA name="f" bType="FLOAT32" />
    </DAType>

    <DAType id="SPCCancel_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>

    <DAType id="SPCCancel_5">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="operTm" bType="Timestamp" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>

    <EnumType id="CtlModels">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>

    <EnumType id="SboClasses">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>

    <EnumType id="OrCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>


================================================================================
docker/devices/PV/ied/model/static_model.c
================================================================================
/*
 * static_model.c
 *
 * automatically generated from /home/dinesh/Documents/cyber-physical-microgrid/docker/devices/PV/ied/model/PV.cid
 */
#include "static_model.h"

static void initializeValues();

extern DataSet iedModelds_PVLD0_LLN0_ControlEvents;
extern DataSet iedModelds_PVLD0_LLN0_Measurements;
extern DataSet iedModelds_PVLD0_LLN0_Setpoints;


extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda0;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda1;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda2;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda3;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda4;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda5;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda6;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda7;
extern DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda8;

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda0 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO1$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda1
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda1 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO2$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda2
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda2 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO3$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda3
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda3 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO4$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda4
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda4 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO5$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda5
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda5 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO6$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda6
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda6 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO7$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda7
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda7 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO8$stVal", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda8
};

DataSetEntry iedModelds_PVLD0_LLN0_ControlEvents_fcda8 = {
  "PVLD0",
  false,
  "GGIO1$ST$SPCSO9$stVal", 
  -1,
  NULL,
  NULL,
  NULL
};

DataSet iedModelds_PVLD0_LLN0_ControlEvents = {
  "PVLD0",
  "LLN0$ControlEvents",
  9,
  &iedModelds_PVLD0_LLN0_ControlEvents_fcda0,
  &iedModelds_PVLD0_LLN0_Measurements
};

extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda0;
extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda1;
extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda2;
extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda3;
extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda4;
extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda5;
extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda6;
extern DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda7;

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda0 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn1$mag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Measurements_fcda1
};

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda1 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn2$mag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Measurements_fcda2
};

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda2 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn3$mag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Measurements_fcda3
};

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda3 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn4$mag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Measurements_fcda4
};

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda4 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn5$mag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Measurements_fcda5
};

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda5 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn6$mag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Measurements_fcda6
};

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda6 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn7$mag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Measurements_fcda7
};

DataSetEntry iedModelds_PVLD0_LLN0_Measurements_fcda7 = {
  "PVLD0",
  false,
  "GGIO1$MX$AnIn8$mag$f", 
  -1,
  NULL,
  NULL,
  NULL
};

DataSet iedModelds_PVLD0_LLN0_Measurements = {
  "PVLD0",
  "LLN0$Measurements",
  8,
  &iedModelds_PVLD0_LLN0_Measurements_fcda0,
  &iedModelds_PVLD0_LLN0_Setpoints
};

extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda0;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda1;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda2;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda3;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda4;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda5;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda6;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda7;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda8;
extern DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda9;

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda0 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO1$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda1
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda1 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO2$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda2
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda2 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO3$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda3
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda3 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO4$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda4
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda4 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO5$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda5
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda5 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO6$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda6
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda6 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO7$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda7
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda7 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO8$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda8
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda8 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO9$setMag$f", 
  -1,
  NULL,
  NULL,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda9
};

DataSetEntry iedModelds_PVLD0_LLN0_Setpoints_fcda9 = {
  "PVLD0",
  false,
  "GGIO1$SP$DO10$setMag$f", 
  -1,
  NULL,
  NULL,
  NULL
};

DataSet iedModelds_PVLD0_LLN0_Setpoints = {
  "PVLD0",
  "LLN0$Setpoints",
  10,
  &iedModelds_PVLD0_LLN0_Setpoints_fcda0,
  NULL
};

LogicalDevice iedModel_PVLD0 = {
    LogicalDeviceModelType,
    "PVLD0",
    (ModelNode*) &iedModel,
    NULL,
    (ModelNode*) &iedModel_PVLD0_LLN0,
    NULL
};

LogicalNode iedModel_PVLD0_LLN0 = {
    LogicalNodeModelType,
    "LLN0",
    (ModelNode*) &iedModel_PVLD0,
    (ModelNode*) &iedModel_PVLD0_LPHD1,
    (ModelNode*) &iedModel_PVLD0_LLN0_Mod,
};

DataObject iedModel_PVLD0_LLN0_Mod = {
    DataObjectModelType,
    "Mod",
    (ModelNode*) &iedModel_PVLD0_LLN0,
    (ModelNode*) &iedModel_PVLD0_LLN0_Beh,
    (ModelNode*) &iedModel_PVLD0_LLN0_Mod_q,
    0,
    -1
};

DataAttribute iedModel_PVLD0_LLN0_Mod_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_LLN0_Mod,
    (ModelNode*) &iedModel_PVLD0_LLN0_Mod_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_Mod_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_LLN0_Mod,
    (ModelNode*) &iedModel_PVLD0_LLN0_Mod_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_Mod_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_LLN0_Mod,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_LLN0_Beh = {
    DataObjectModelType,
    "Beh",
    (ModelNode*) &iedModel_PVLD0_LLN0,
    (ModelNode*) &iedModel_PVLD0_LLN0_Health,
    (ModelNode*) &iedModel_PVLD0_LLN0_Beh_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_LLN0_Beh_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_LLN0_Beh,
    (ModelNode*) &iedModel_PVLD0_LLN0_Beh_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_INT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_Beh_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_LLN0_Beh,
    (ModelNode*) &iedModel_PVLD0_LLN0_Beh_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_Beh_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_LLN0_Beh,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_LLN0_Health = {
    DataObjectModelType,
    "Health",
    (ModelNode*) &iedModel_PVLD0_LLN0,
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt,
    (ModelNode*) &iedModel_PVLD0_LLN0_Health_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_LLN0_Health_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_LLN0_Health,
    (ModelNode*) &iedModel_PVLD0_LLN0_Health_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_INT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_Health_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_LLN0_Health,
    (ModelNode*) &iedModel_PVLD0_LLN0_Health_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_Health_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_LLN0_Health,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_LLN0_NamPlt = {
    DataObjectModelType,
    "NamPlt",
    (ModelNode*) &iedModel_PVLD0_LLN0,
    NULL,
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt_vendor,
    0,
    -1
};

DataAttribute iedModel_PVLD0_LLN0_NamPlt_vendor = {
    DataAttributeModelType,
    "vendor",
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt,
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt_swRev,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_NamPlt_swRev = {
    DataAttributeModelType,
    "swRev",
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt,
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt_d,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_NamPlt_d = {
    DataAttributeModelType,
    "d",
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt,
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt_configRev,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_NamPlt_configRev = {
    DataAttributeModelType,
    "configRev",
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt,
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt_ldNs,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LLN0_NamPlt_ldNs = {
    DataAttributeModelType,
    "ldNs",
    (ModelNode*) &iedModel_PVLD0_LLN0_NamPlt,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_EX,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

LogicalNode iedModel_PVLD0_LPHD1 = {
    LogicalNodeModelType,
    "LPHD1",
    (ModelNode*) &iedModel_PVLD0,
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyNam,
};

DataObject iedModel_PVLD0_LPHD1_PhyNam = {
    DataObjectModelType,
    "PhyNam",
    (ModelNode*) &iedModel_PVLD0_LPHD1,
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyHealth,
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyNam_vendor,
    0,
    -1
};

DataAttribute iedModel_PVLD0_LPHD1_PhyNam_vendor = {
    DataAttributeModelType,
    "vendor",
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyNam,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_LPHD1_PhyHealth = {
    DataObjectModelType,
    "PhyHealth",
    (ModelNode*) &iedModel_PVLD0_LPHD1,
    (ModelNode*) &iedModel_PVLD0_LPHD1_Proxy,
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyHealth_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_LPHD1_PhyHealth_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyHealth,
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyHealth_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_INT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LPHD1_PhyHealth_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyHealth,
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyHealth_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LPHD1_PhyHealth_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_LPHD1_PhyHealth,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_LPHD1_Proxy = {
    DataObjectModelType,
    "Proxy",
    (ModelNode*) &iedModel_PVLD0_LPHD1,
    NULL,
    (ModelNode*) &iedModel_PVLD0_LPHD1_Proxy_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_LPHD1_Proxy_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_LPHD1_Proxy,
    (ModelNode*) &iedModel_PVLD0_LPHD1_Proxy_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LPHD1_Proxy_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_LPHD1_Proxy,
    (ModelNode*) &iedModel_PVLD0_LPHD1_Proxy_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_LPHD1_Proxy_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_LPHD1_Proxy,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

LogicalNode iedModel_PVLD0_GGIO1 = {
    LogicalNodeModelType,
    "GGIO1",
    (ModelNode*) &iedModel_PVLD0,
    NULL,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Mod,
};

DataObject iedModel_PVLD0_GGIO1_Mod = {
    DataObjectModelType,
    "Mod",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Beh,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Mod_q,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_Mod_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Mod,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Mod_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Mod_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Mod,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Mod_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Mod_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Mod,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_Beh = {
    DataObjectModelType,
    "Beh",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Health,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Beh_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_Beh_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Beh,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Beh_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_INT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Beh_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Beh,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Beh_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Beh_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Beh,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_Health = {
    DataObjectModelType,
    "Health",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_NamPlt,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Health_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_Health_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Health,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Health_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_INT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Health_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Health,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Health_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Health_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Health,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_NamPlt = {
    DataObjectModelType,
    "NamPlt",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_NamPlt_vendor,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_NamPlt_vendor = {
    DataAttributeModelType,
    "vendor",
    (ModelNode*) &iedModel_PVLD0_GGIO1_NamPlt,
    (ModelNode*) &iedModel_PVLD0_GGIO1_NamPlt_swRev,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_NamPlt_swRev = {
    DataAttributeModelType,
    "swRev",
    (ModelNode*) &iedModel_PVLD0_GGIO1_NamPlt,
    (ModelNode*) &iedModel_PVLD0_GGIO1_NamPlt_d,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_NamPlt_d = {
    DataAttributeModelType,
    "d",
    (ModelNode*) &iedModel_PVLD0_GGIO1_NamPlt,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_DC,
    IEC61850_VISIBLE_STRING_255,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn1 = {
    DataObjectModelType,
    "AnIn1",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn1_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn1_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn1_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn1_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn1,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn2 = {
    DataObjectModelType,
    "AnIn2",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn2_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn2_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn2_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn2_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn2,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn3 = {
    DataObjectModelType,
    "AnIn3",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn3_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn3_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn3_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn3_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn3,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn4 = {
    DataObjectModelType,
    "AnIn4",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn4_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn4_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn4_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn4_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn4,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn5 = {
    DataObjectModelType,
    "AnIn5",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn5_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn5_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn5_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn5_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn5,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn6 = {
    DataObjectModelType,
    "AnIn6",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn6_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn6_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn6_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn6_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn6,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn7 = {
    DataObjectModelType,
    "AnIn7",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn7_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn7_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn7_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn7_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn7,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_AnIn8 = {
    DataObjectModelType,
    "AnIn8",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8_mag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_AnIn8_mag = {
    DataAttributeModelType,
    "mag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8_mag_f,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn8_mag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8_mag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn8_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8_t,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_AnIn8_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_AnIn8,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_MX,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO1 = {
    DataObjectModelType,
    "SPCSO1",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO1,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO2 = {
    DataObjectModelType,
    "SPCSO2",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO2,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO3 = {
    DataObjectModelType,
    "SPCSO3",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO3,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO4 = {
    DataObjectModelType,
    "SPCSO4",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO4,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO5 = {
    DataObjectModelType,
    "SPCSO5",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO5,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO6 = {
    DataObjectModelType,
    "SPCSO6",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO6,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO7 = {
    DataObjectModelType,
    "SPCSO7",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO7,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO8 = {
    DataObjectModelType,
    "SPCSO8",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO8,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_SPCSO9 = {
    DataObjectModelType,
    "SPCSO9",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper = {
    DataAttributeModelType,
    "Oper",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_stVal,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlVal,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlVal = {
    DataAttributeModelType,
    "ctlVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin = {
    DataAttributeModelType,
    "origin",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlNum,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orCat,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CONSTRUCTED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orCat = {
    DataAttributeModelType,
    "orCat",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orIdent,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orIdent = {
    DataAttributeModelType,
    "orIdent",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_OCTET_STRING_64,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlNum = {
    DataAttributeModelType,
    "ctlNum",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_T,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_INT8U,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_T = {
    DataAttributeModelType,
    "T",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_Test,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_Test = {
    DataAttributeModelType,
    "Test",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper_Check,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_BOOLEAN,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_Check = {
    DataAttributeModelType,
    "Check",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_Oper,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CO,
    IEC61850_CHECK,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9_ctlModel,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_ctlModel = {
    DataAttributeModelType,
    "ctlModel",
    (ModelNode*) &iedModel_PVLD0_GGIO1_SPCSO9,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_CF,
    IEC61850_ENUMERATED,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_Ind1 = {
    DataObjectModelType,
    "Ind1",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind1_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_Ind1_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind1_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind1_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind1_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind1_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind1,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_Ind2 = {
    DataObjectModelType,
    "Ind2",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind2_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_Ind2_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind2_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind2_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind2_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind2_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind2,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_Ind3 = {
    DataObjectModelType,
    "Ind3",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind3_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_Ind3_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind3_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind3_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind3_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind3_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind3,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_Ind4 = {
    DataObjectModelType,
    "Ind4",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind4_stVal,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_Ind4_stVal = {
    DataAttributeModelType,
    "stVal",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind4_q,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_BOOLEAN,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind4_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind4_t,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_Ind4_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_Ind4,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_ST,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO1 = {
    DataObjectModelType,
    "DO1",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO1_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO1_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO1_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO1_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO1,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO2 = {
    DataObjectModelType,
    "DO2",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO2_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO2_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO2_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO2_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO2,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO3 = {
    DataObjectModelType,
    "DO3",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO3_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO3_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO3_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO3_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO3,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO4 = {
    DataObjectModelType,
    "DO4",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO4_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO4_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO4_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO4_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO4,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO5 = {
    DataObjectModelType,
    "DO5",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO5_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO5_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO5_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO5_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO5,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO6 = {
    DataObjectModelType,
    "DO6",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO6_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO6_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO6_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO6_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO6,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO7 = {
    DataObjectModelType,
    "DO7",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO7_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO7_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO7_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO7_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO7,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO8 = {
    DataObjectModelType,
    "DO8",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO8_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO8_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO8_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO8_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO8,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO9 = {
    DataObjectModelType,
    "DO9",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO9_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO9_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO9_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO9_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO9,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

DataObject iedModel_PVLD0_GGIO1_DO10 = {
    DataObjectModelType,
    "DO10",
    (ModelNode*) &iedModel_PVLD0_GGIO1,
    NULL,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10_setMag,
    0,
    -1
};

DataAttribute iedModel_PVLD0_GGIO1_DO10_setMag = {
    DataAttributeModelType,
    "setMag",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10_q,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10_setMag_f,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_CONSTRUCTED,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO10_setMag_f = {
    DataAttributeModelType,
    "f",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10_setMag,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_FLOAT32,
    0 + TRG_OPT_DATA_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO10_q = {
    DataAttributeModelType,
    "q",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10,
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10_t,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_QUALITY,
    0 + TRG_OPT_QUALITY_CHANGED,
    NULL,
    0};

DataAttribute iedModel_PVLD0_GGIO1_DO10_t = {
    DataAttributeModelType,
    "t",
    (ModelNode*) &iedModel_PVLD0_GGIO1_DO10,
    NULL,
    NULL,
    0,
    -1,
    IEC61850_FC_SP,
    IEC61850_TIMESTAMP,
    0,
    NULL,
    0};

extern ReportControlBlock iedModel_PVLD0_LLN0_report0;
extern ReportControlBlock iedModel_PVLD0_LLN0_report1;
extern ReportControlBlock iedModel_PVLD0_LLN0_report2;
extern ReportControlBlock iedModel_PVLD0_LLN0_report3;
extern ReportControlBlock iedModel_PVLD0_LLN0_report4;
extern ReportControlBlock iedModel_PVLD0_LLN0_report5;

ReportControlBlock iedModel_PVLD0_LLN0_report0 = {&iedModel_PVLD0_LLN0, "ControlEventsRCB01", "ControlEvents", false, "ControlEvents", 1, 17, 239, 0, 1000, {0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0}, &iedModel_PVLD0_LLN0_report1};
ReportControlBlock iedModel_PVLD0_LLN0_report1 = {&iedModel_PVLD0_LLN0, "ControlEventsRCB02", "ControlEvents", false, "ControlEvents", 1, 17, 239, 0, 1000, {0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0}, &iedModel_PVLD0_LLN0_report2};
ReportControlBlock iedModel_PVLD0_LLN0_report2 = {&iedModel_PVLD0_LLN0, "MeasurementsRCB01", "Measurements", false, "Measurements", 1, 17, 239, 0, 1000, {0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0}, &iedModel_PVLD0_LLN0_report3};
ReportControlBlock iedModel_PVLD0_LLN0_report3 = {&iedModel_PVLD0_LLN0, "MeasurementsRCB02", "Measurements", false, "Measurements", 1, 17, 239, 0, 1000, {0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0}, &iedModel_PVLD0_LLN0_report4};
ReportControlBlock iedModel_PVLD0_LLN0_report4 = {&iedModel_PVLD0_LLN0, "SetpointsRCB01", "Setpoints", false, "Setpoints", 1, 17, 239, 0, 1000, {0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0}, &iedModel_PVLD0_LLN0_report5};
ReportControlBlock iedModel_PVLD0_LLN0_report5 = {&iedModel_PVLD0_LLN0, "SetpointsRCB02", "Setpoints", false, "Setpoints", 1, 17, 239, 0, 1000, {0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0, 0x0}, NULL};







IedModel iedModel = {
    "PV",
    &iedModel_PVLD0,
    &iedModelds_PVLD0_LLN0_ControlEvents,
    &iedModel_PVLD0_LLN0_report0,
    NULL,
    NULL,
    NULL,
    NULL,
    NULL,
    initializeValues
};

static void
initializeValues()
{

iedModel_PVLD0_LLN0_Mod_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(0);

iedModel_PVLD0_GGIO1_Mod_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(0);

iedModel_PVLD0_GGIO1_SPCSO1_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO2_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO3_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO4_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO5_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO6_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO7_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO8_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);

iedModel_PVLD0_GGIO1_SPCSO9_ctlModel.mmsValue = MmsValue_newIntegerFromInt32(1);
}


================================================================================
docker/devices/PV/ied/model/static_model.h
================================================================================
/*
 * static_model.h
 *
 * automatically generated from /home/dinesh/Documents/cyber-physical-microgrid/docker/devices/PV/ied/model/PV.cid
 */

#ifndef STATIC_MODEL_H_
#define STATIC_MODEL_H_

#include <stdlib.h>
#include "iec61850_model.h"

extern IedModel iedModel;
extern LogicalDevice iedModel_PVLD0;
extern LogicalNode   iedModel_PVLD0_LLN0;
extern DataObject    iedModel_PVLD0_LLN0_Mod;
extern DataAttribute iedModel_PVLD0_LLN0_Mod_q;
extern DataAttribute iedModel_PVLD0_LLN0_Mod_t;
extern DataAttribute iedModel_PVLD0_LLN0_Mod_ctlModel;
extern DataObject    iedModel_PVLD0_LLN0_Beh;
extern DataAttribute iedModel_PVLD0_LLN0_Beh_stVal;
extern DataAttribute iedModel_PVLD0_LLN0_Beh_q;
extern DataAttribute iedModel_PVLD0_LLN0_Beh_t;
extern DataObject    iedModel_PVLD0_LLN0_Health;
extern DataAttribute iedModel_PVLD0_LLN0_Health_stVal;
extern DataAttribute iedModel_PVLD0_LLN0_Health_q;
extern DataAttribute iedModel_PVLD0_LLN0_Health_t;
extern DataObject    iedModel_PVLD0_LLN0_NamPlt;
extern DataAttribute iedModel_PVLD0_LLN0_NamPlt_vendor;
extern DataAttribute iedModel_PVLD0_LLN0_NamPlt_swRev;
extern DataAttribute iedModel_PVLD0_LLN0_NamPlt_d;
extern DataAttribute iedModel_PVLD0_LLN0_NamPlt_configRev;
extern DataAttribute iedModel_PVLD0_LLN0_NamPlt_ldNs;
extern LogicalNode   iedModel_PVLD0_LPHD1;
extern DataObject    iedModel_PVLD0_LPHD1_PhyNam;
extern DataAttribute iedModel_PVLD0_LPHD1_PhyNam_vendor;
extern DataObject    iedModel_PVLD0_LPHD1_PhyHealth;
extern DataAttribute iedModel_PVLD0_LPHD1_PhyHealth_stVal;
extern DataAttribute iedModel_PVLD0_LPHD1_PhyHealth_q;
extern DataAttribute iedModel_PVLD0_LPHD1_PhyHealth_t;
extern DataObject    iedModel_PVLD0_LPHD1_Proxy;
extern DataAttribute iedModel_PVLD0_LPHD1_Proxy_stVal;
extern DataAttribute iedModel_PVLD0_LPHD1_Proxy_q;
extern DataAttribute iedModel_PVLD0_LPHD1_Proxy_t;
extern LogicalNode   iedModel_PVLD0_GGIO1;
extern DataObject    iedModel_PVLD0_GGIO1_Mod;
extern DataAttribute iedModel_PVLD0_GGIO1_Mod_q;
extern DataAttribute iedModel_PVLD0_GGIO1_Mod_t;
extern DataAttribute iedModel_PVLD0_GGIO1_Mod_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_Beh;
extern DataAttribute iedModel_PVLD0_GGIO1_Beh_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_Beh_q;
extern DataAttribute iedModel_PVLD0_GGIO1_Beh_t;
extern DataObject    iedModel_PVLD0_GGIO1_Health;
extern DataAttribute iedModel_PVLD0_GGIO1_Health_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_Health_q;
extern DataAttribute iedModel_PVLD0_GGIO1_Health_t;
extern DataObject    iedModel_PVLD0_GGIO1_NamPlt;
extern DataAttribute iedModel_PVLD0_GGIO1_NamPlt_vendor;
extern DataAttribute iedModel_PVLD0_GGIO1_NamPlt_swRev;
extern DataAttribute iedModel_PVLD0_GGIO1_NamPlt_d;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn1;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn1_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn1_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn1_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn1_t;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn2;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn2_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn2_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn2_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn2_t;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn3;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn3_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn3_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn3_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn3_t;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn4;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn4_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn4_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn4_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn4_t;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn5;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn5_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn5_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn5_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn5_t;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn6;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn6_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn6_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn6_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn6_t;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn7;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn7_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn7_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn7_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn7_t;
extern DataObject    iedModel_PVLD0_GGIO1_AnIn8;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn8_mag;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn8_mag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn8_q;
extern DataAttribute iedModel_PVLD0_GGIO1_AnIn8_t;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO1;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO1_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO2;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO2_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO3;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO3_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO4;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO4_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO5;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO5_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO6;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO6_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO7;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO7_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO8;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO8_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_SPCSO9;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orCat;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orIdent;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlNum;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_T;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_Test;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_Oper_Check;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_q;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_t;
extern DataAttribute iedModel_PVLD0_GGIO1_SPCSO9_ctlModel;
extern DataObject    iedModel_PVLD0_GGIO1_Ind1;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind1_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind1_q;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind1_t;
extern DataObject    iedModel_PVLD0_GGIO1_Ind2;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind2_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind2_q;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind2_t;
extern DataObject    iedModel_PVLD0_GGIO1_Ind3;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind3_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind3_q;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind3_t;
extern DataObject    iedModel_PVLD0_GGIO1_Ind4;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind4_stVal;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind4_q;
extern DataAttribute iedModel_PVLD0_GGIO1_Ind4_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO1;
extern DataAttribute iedModel_PVLD0_GGIO1_DO1_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO1_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO1_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO1_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO2;
extern DataAttribute iedModel_PVLD0_GGIO1_DO2_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO2_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO2_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO2_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO3;
extern DataAttribute iedModel_PVLD0_GGIO1_DO3_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO3_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO3_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO3_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO4;
extern DataAttribute iedModel_PVLD0_GGIO1_DO4_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO4_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO4_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO4_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO5;
extern DataAttribute iedModel_PVLD0_GGIO1_DO5_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO5_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO5_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO5_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO6;
extern DataAttribute iedModel_PVLD0_GGIO1_DO6_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO6_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO6_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO6_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO7;
extern DataAttribute iedModel_PVLD0_GGIO1_DO7_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO7_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO7_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO7_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO8;
extern DataAttribute iedModel_PVLD0_GGIO1_DO8_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO8_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO8_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO8_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO9;
extern DataAttribute iedModel_PVLD0_GGIO1_DO9_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO9_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO9_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO9_t;
extern DataObject    iedModel_PVLD0_GGIO1_DO10;
extern DataAttribute iedModel_PVLD0_GGIO1_DO10_setMag;
extern DataAttribute iedModel_PVLD0_GGIO1_DO10_setMag_f;
extern DataAttribute iedModel_PVLD0_GGIO1_DO10_q;
extern DataAttribute iedModel_PVLD0_GGIO1_DO10_t;



#define IEDMODEL_PVLD0 (&iedModel_PVLD0)
#define IEDMODEL_PVLD0_LLN0 (&iedModel_PVLD0_LLN0)
#define IEDMODEL_PVLD0_LLN0_Mod (&iedModel_PVLD0_LLN0_Mod)
#define IEDMODEL_PVLD0_LLN0_Mod_q (&iedModel_PVLD0_LLN0_Mod_q)
#define IEDMODEL_PVLD0_LLN0_Mod_t (&iedModel_PVLD0_LLN0_Mod_t)
#define IEDMODEL_PVLD0_LLN0_Mod_ctlModel (&iedModel_PVLD0_LLN0_Mod_ctlModel)
#define IEDMODEL_PVLD0_LLN0_Beh (&iedModel_PVLD0_LLN0_Beh)
#define IEDMODEL_PVLD0_LLN0_Beh_stVal (&iedModel_PVLD0_LLN0_Beh_stVal)
#define IEDMODEL_PVLD0_LLN0_Beh_q (&iedModel_PVLD0_LLN0_Beh_q)
#define IEDMODEL_PVLD0_LLN0_Beh_t (&iedModel_PVLD0_LLN0_Beh_t)
#define IEDMODEL_PVLD0_LLN0_Health (&iedModel_PVLD0_LLN0_Health)
#define IEDMODEL_PVLD0_LLN0_Health_stVal (&iedModel_PVLD0_LLN0_Health_stVal)
#define IEDMODEL_PVLD0_LLN0_Health_q (&iedModel_PVLD0_LLN0_Health_q)
#define IEDMODEL_PVLD0_LLN0_Health_t (&iedModel_PVLD0_LLN0_Health_t)
#define IEDMODEL_PVLD0_LLN0_NamPlt (&iedModel_PVLD0_LLN0_NamPlt)
#define IEDMODEL_PVLD0_LLN0_NamPlt_vendor (&iedModel_PVLD0_LLN0_NamPlt_vendor)
#define IEDMODEL_PVLD0_LLN0_NamPlt_swRev (&iedModel_PVLD0_LLN0_NamPlt_swRev)
#define IEDMODEL_PVLD0_LLN0_NamPlt_d (&iedModel_PVLD0_LLN0_NamPlt_d)
#define IEDMODEL_PVLD0_LLN0_NamPlt_configRev (&iedModel_PVLD0_LLN0_NamPlt_configRev)
#define IEDMODEL_PVLD0_LLN0_NamPlt_ldNs (&iedModel_PVLD0_LLN0_NamPlt_ldNs)
#define IEDMODEL_PVLD0_LPHD1 (&iedModel_PVLD0_LPHD1)
#define IEDMODEL_PVLD0_LPHD1_PhyNam (&iedModel_PVLD0_LPHD1_PhyNam)
#define IEDMODEL_PVLD0_LPHD1_PhyNam_vendor (&iedModel_PVLD0_LPHD1_PhyNam_vendor)
#define IEDMODEL_PVLD0_LPHD1_PhyHealth (&iedModel_PVLD0_LPHD1_PhyHealth)
#define IEDMODEL_PVLD0_LPHD1_PhyHealth_stVal (&iedModel_PVLD0_LPHD1_PhyHealth_stVal)
#define IEDMODEL_PVLD0_LPHD1_PhyHealth_q (&iedModel_PVLD0_LPHD1_PhyHealth_q)
#define IEDMODEL_PVLD0_LPHD1_PhyHealth_t (&iedModel_PVLD0_LPHD1_PhyHealth_t)
#define IEDMODEL_PVLD0_LPHD1_Proxy (&iedModel_PVLD0_LPHD1_Proxy)
#define IEDMODEL_PVLD0_LPHD1_Proxy_stVal (&iedModel_PVLD0_LPHD1_Proxy_stVal)
#define IEDMODEL_PVLD0_LPHD1_Proxy_q (&iedModel_PVLD0_LPHD1_Proxy_q)
#define IEDMODEL_PVLD0_LPHD1_Proxy_t (&iedModel_PVLD0_LPHD1_Proxy_t)
#define IEDMODEL_PVLD0_GGIO1 (&iedModel_PVLD0_GGIO1)
#define IEDMODEL_PVLD0_GGIO1_Mod (&iedModel_PVLD0_GGIO1_Mod)
#define IEDMODEL_PVLD0_GGIO1_Mod_q (&iedModel_PVLD0_GGIO1_Mod_q)
#define IEDMODEL_PVLD0_GGIO1_Mod_t (&iedModel_PVLD0_GGIO1_Mod_t)
#define IEDMODEL_PVLD0_GGIO1_Mod_ctlModel (&iedModel_PVLD0_GGIO1_Mod_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_Beh (&iedModel_PVLD0_GGIO1_Beh)
#define IEDMODEL_PVLD0_GGIO1_Beh_stVal (&iedModel_PVLD0_GGIO1_Beh_stVal)
#define IEDMODEL_PVLD0_GGIO1_Beh_q (&iedModel_PVLD0_GGIO1_Beh_q)
#define IEDMODEL_PVLD0_GGIO1_Beh_t (&iedModel_PVLD0_GGIO1_Beh_t)
#define IEDMODEL_PVLD0_GGIO1_Health (&iedModel_PVLD0_GGIO1_Health)
#define IEDMODEL_PVLD0_GGIO1_Health_stVal (&iedModel_PVLD0_GGIO1_Health_stVal)
#define IEDMODEL_PVLD0_GGIO1_Health_q (&iedModel_PVLD0_GGIO1_Health_q)
#define IEDMODEL_PVLD0_GGIO1_Health_t (&iedModel_PVLD0_GGIO1_Health_t)
#define IEDMODEL_PVLD0_GGIO1_NamPlt (&iedModel_PVLD0_GGIO1_NamPlt)
#define IEDMODEL_PVLD0_GGIO1_NamPlt_vendor (&iedModel_PVLD0_GGIO1_NamPlt_vendor)
#define IEDMODEL_PVLD0_GGIO1_NamPlt_swRev (&iedModel_PVLD0_GGIO1_NamPlt_swRev)
#define IEDMODEL_PVLD0_GGIO1_NamPlt_d (&iedModel_PVLD0_GGIO1_NamPlt_d)
#define IEDMODEL_PVLD0_GGIO1_AnIn1 (&iedModel_PVLD0_GGIO1_AnIn1)
#define IEDMODEL_PVLD0_GGIO1_AnIn1_mag (&iedModel_PVLD0_GGIO1_AnIn1_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn1_mag_f (&iedModel_PVLD0_GGIO1_AnIn1_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn1_q (&iedModel_PVLD0_GGIO1_AnIn1_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn1_t (&iedModel_PVLD0_GGIO1_AnIn1_t)
#define IEDMODEL_PVLD0_GGIO1_AnIn2 (&iedModel_PVLD0_GGIO1_AnIn2)
#define IEDMODEL_PVLD0_GGIO1_AnIn2_mag (&iedModel_PVLD0_GGIO1_AnIn2_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn2_mag_f (&iedModel_PVLD0_GGIO1_AnIn2_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn2_q (&iedModel_PVLD0_GGIO1_AnIn2_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn2_t (&iedModel_PVLD0_GGIO1_AnIn2_t)
#define IEDMODEL_PVLD0_GGIO1_AnIn3 (&iedModel_PVLD0_GGIO1_AnIn3)
#define IEDMODEL_PVLD0_GGIO1_AnIn3_mag (&iedModel_PVLD0_GGIO1_AnIn3_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn3_mag_f (&iedModel_PVLD0_GGIO1_AnIn3_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn3_q (&iedModel_PVLD0_GGIO1_AnIn3_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn3_t (&iedModel_PVLD0_GGIO1_AnIn3_t)
#define IEDMODEL_PVLD0_GGIO1_AnIn4 (&iedModel_PVLD0_GGIO1_AnIn4)
#define IEDMODEL_PVLD0_GGIO1_AnIn4_mag (&iedModel_PVLD0_GGIO1_AnIn4_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn4_mag_f (&iedModel_PVLD0_GGIO1_AnIn4_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn4_q (&iedModel_PVLD0_GGIO1_AnIn4_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn4_t (&iedModel_PVLD0_GGIO1_AnIn4_t)
#define IEDMODEL_PVLD0_GGIO1_AnIn5 (&iedModel_PVLD0_GGIO1_AnIn5)
#define IEDMODEL_PVLD0_GGIO1_AnIn5_mag (&iedModel_PVLD0_GGIO1_AnIn5_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn5_mag_f (&iedModel_PVLD0_GGIO1_AnIn5_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn5_q (&iedModel_PVLD0_GGIO1_AnIn5_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn5_t (&iedModel_PVLD0_GGIO1_AnIn5_t)
#define IEDMODEL_PVLD0_GGIO1_AnIn6 (&iedModel_PVLD0_GGIO1_AnIn6)
#define IEDMODEL_PVLD0_GGIO1_AnIn6_mag (&iedModel_PVLD0_GGIO1_AnIn6_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn6_mag_f (&iedModel_PVLD0_GGIO1_AnIn6_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn6_q (&iedModel_PVLD0_GGIO1_AnIn6_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn6_t (&iedModel_PVLD0_GGIO1_AnIn6_t)
#define IEDMODEL_PVLD0_GGIO1_AnIn7 (&iedModel_PVLD0_GGIO1_AnIn7)
#define IEDMODEL_PVLD0_GGIO1_AnIn7_mag (&iedModel_PVLD0_GGIO1_AnIn7_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn7_mag_f (&iedModel_PVLD0_GGIO1_AnIn7_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn7_q (&iedModel_PVLD0_GGIO1_AnIn7_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn7_t (&iedModel_PVLD0_GGIO1_AnIn7_t)
#define IEDMODEL_PVLD0_GGIO1_AnIn8 (&iedModel_PVLD0_GGIO1_AnIn8)
#define IEDMODEL_PVLD0_GGIO1_AnIn8_mag (&iedModel_PVLD0_GGIO1_AnIn8_mag)
#define IEDMODEL_PVLD0_GGIO1_AnIn8_mag_f (&iedModel_PVLD0_GGIO1_AnIn8_mag_f)
#define IEDMODEL_PVLD0_GGIO1_AnIn8_q (&iedModel_PVLD0_GGIO1_AnIn8_q)
#define IEDMODEL_PVLD0_GGIO1_AnIn8_t (&iedModel_PVLD0_GGIO1_AnIn8_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1 (&iedModel_PVLD0_GGIO1_SPCSO1)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper (&iedModel_PVLD0_GGIO1_SPCSO1_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO1_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_stVal (&iedModel_PVLD0_GGIO1_SPCSO1_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_q (&iedModel_PVLD0_GGIO1_SPCSO1_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_t (&iedModel_PVLD0_GGIO1_SPCSO1_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO1_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO1_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2 (&iedModel_PVLD0_GGIO1_SPCSO2)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper (&iedModel_PVLD0_GGIO1_SPCSO2_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO2_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_stVal (&iedModel_PVLD0_GGIO1_SPCSO2_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_q (&iedModel_PVLD0_GGIO1_SPCSO2_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_t (&iedModel_PVLD0_GGIO1_SPCSO2_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO2_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO2_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3 (&iedModel_PVLD0_GGIO1_SPCSO3)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper (&iedModel_PVLD0_GGIO1_SPCSO3_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO3_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_stVal (&iedModel_PVLD0_GGIO1_SPCSO3_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_q (&iedModel_PVLD0_GGIO1_SPCSO3_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_t (&iedModel_PVLD0_GGIO1_SPCSO3_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO3_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO3_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4 (&iedModel_PVLD0_GGIO1_SPCSO4)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper (&iedModel_PVLD0_GGIO1_SPCSO4_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO4_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_stVal (&iedModel_PVLD0_GGIO1_SPCSO4_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_q (&iedModel_PVLD0_GGIO1_SPCSO4_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_t (&iedModel_PVLD0_GGIO1_SPCSO4_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO4_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO4_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5 (&iedModel_PVLD0_GGIO1_SPCSO5)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper (&iedModel_PVLD0_GGIO1_SPCSO5_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO5_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_stVal (&iedModel_PVLD0_GGIO1_SPCSO5_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_q (&iedModel_PVLD0_GGIO1_SPCSO5_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_t (&iedModel_PVLD0_GGIO1_SPCSO5_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO5_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO5_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6 (&iedModel_PVLD0_GGIO1_SPCSO6)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper (&iedModel_PVLD0_GGIO1_SPCSO6_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO6_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_stVal (&iedModel_PVLD0_GGIO1_SPCSO6_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_q (&iedModel_PVLD0_GGIO1_SPCSO6_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_t (&iedModel_PVLD0_GGIO1_SPCSO6_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO6_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO6_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7 (&iedModel_PVLD0_GGIO1_SPCSO7)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper (&iedModel_PVLD0_GGIO1_SPCSO7_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO7_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_stVal (&iedModel_PVLD0_GGIO1_SPCSO7_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_q (&iedModel_PVLD0_GGIO1_SPCSO7_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_t (&iedModel_PVLD0_GGIO1_SPCSO7_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO7_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO7_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8 (&iedModel_PVLD0_GGIO1_SPCSO8)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper (&iedModel_PVLD0_GGIO1_SPCSO8_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO8_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_stVal (&iedModel_PVLD0_GGIO1_SPCSO8_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_q (&iedModel_PVLD0_GGIO1_SPCSO8_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_t (&iedModel_PVLD0_GGIO1_SPCSO8_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO8_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO8_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9 (&iedModel_PVLD0_GGIO1_SPCSO9)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper (&iedModel_PVLD0_GGIO1_SPCSO9_Oper)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_ctlVal (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_origin (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_origin_orCat (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orCat)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_origin_orIdent (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_origin_orIdent)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_ctlNum (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_ctlNum)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_T (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_T)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_Test (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_Test)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_Oper_Check (&iedModel_PVLD0_GGIO1_SPCSO9_Oper_Check)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_stVal (&iedModel_PVLD0_GGIO1_SPCSO9_stVal)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_q (&iedModel_PVLD0_GGIO1_SPCSO9_q)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_t (&iedModel_PVLD0_GGIO1_SPCSO9_t)
#define IEDMODEL_PVLD0_GGIO1_SPCSO9_ctlModel (&iedModel_PVLD0_GGIO1_SPCSO9_ctlModel)
#define IEDMODEL_PVLD0_GGIO1_Ind1 (&iedModel_PVLD0_GGIO1_Ind1)
#define IEDMODEL_PVLD0_GGIO1_Ind1_stVal (&iedModel_PVLD0_GGIO1_Ind1_stVal)
#define IEDMODEL_PVLD0_GGIO1_Ind1_q (&iedModel_PVLD0_GGIO1_Ind1_q)
#define IEDMODEL_PVLD0_GGIO1_Ind1_t (&iedModel_PVLD0_GGIO1_Ind1_t)
#define IEDMODEL_PVLD0_GGIO1_Ind2 (&iedModel_PVLD0_GGIO1_Ind2)
#define IEDMODEL_PVLD0_GGIO1_Ind2_stVal (&iedModel_PVLD0_GGIO1_Ind2_stVal)
#define IEDMODEL_PVLD0_GGIO1_Ind2_q (&iedModel_PVLD0_GGIO1_Ind2_q)
#define IEDMODEL_PVLD0_GGIO1_Ind2_t (&iedModel_PVLD0_GGIO1_Ind2_t)
#define IEDMODEL_PVLD0_GGIO1_Ind3 (&iedModel_PVLD0_GGIO1_Ind3)
#define IEDMODEL_PVLD0_GGIO1_Ind3_stVal (&iedModel_PVLD0_GGIO1_Ind3_stVal)
#define IEDMODEL_PVLD0_GGIO1_Ind3_q (&iedModel_PVLD0_GGIO1_Ind3_q)
#define IEDMODEL_PVLD0_GGIO1_Ind3_t (&iedModel_PVLD0_GGIO1_Ind3_t)
#define IEDMODEL_PVLD0_GGIO1_Ind4 (&iedModel_PVLD0_GGIO1_Ind4)
#define IEDMODEL_PVLD0_GGIO1_Ind4_stVal (&iedModel_PVLD0_GGIO1_Ind4_stVal)
#define IEDMODEL_PVLD0_GGIO1_Ind4_q (&iedModel_PVLD0_GGIO1_Ind4_q)
#define IEDMODEL_PVLD0_GGIO1_Ind4_t (&iedModel_PVLD0_GGIO1_Ind4_t)
#define IEDMODEL_PVLD0_GGIO1_DO1 (&iedModel_PVLD0_GGIO1_DO1)
#define IEDMODEL_PVLD0_GGIO1_DO1_setMag (&iedModel_PVLD0_GGIO1_DO1_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO1_setMag_f (&iedModel_PVLD0_GGIO1_DO1_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO1_q (&iedModel_PVLD0_GGIO1_DO1_q)
#define IEDMODEL_PVLD0_GGIO1_DO1_t (&iedModel_PVLD0_GGIO1_DO1_t)
#define IEDMODEL_PVLD0_GGIO1_DO2 (&iedModel_PVLD0_GGIO1_DO2)
#define IEDMODEL_PVLD0_GGIO1_DO2_setMag (&iedModel_PVLD0_GGIO1_DO2_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO2_setMag_f (&iedModel_PVLD0_GGIO1_DO2_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO2_q (&iedModel_PVLD0_GGIO1_DO2_q)
#define IEDMODEL_PVLD0_GGIO1_DO2_t (&iedModel_PVLD0_GGIO1_DO2_t)
#define IEDMODEL_PVLD0_GGIO1_DO3 (&iedModel_PVLD0_GGIO1_DO3)
#define IEDMODEL_PVLD0_GGIO1_DO3_setMag (&iedModel_PVLD0_GGIO1_DO3_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO3_setMag_f (&iedModel_PVLD0_GGIO1_DO3_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO3_q (&iedModel_PVLD0_GGIO1_DO3_q)
#define IEDMODEL_PVLD0_GGIO1_DO3_t (&iedModel_PVLD0_GGIO1_DO3_t)
#define IEDMODEL_PVLD0_GGIO1_DO4 (&iedModel_PVLD0_GGIO1_DO4)
#define IEDMODEL_PVLD0_GGIO1_DO4_setMag (&iedModel_PVLD0_GGIO1_DO4_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO4_setMag_f (&iedModel_PVLD0_GGIO1_DO4_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO4_q (&iedModel_PVLD0_GGIO1_DO4_q)
#define IEDMODEL_PVLD0_GGIO1_DO4_t (&iedModel_PVLD0_GGIO1_DO4_t)
#define IEDMODEL_PVLD0_GGIO1_DO5 (&iedModel_PVLD0_GGIO1_DO5)
#define IEDMODEL_PVLD0_GGIO1_DO5_setMag (&iedModel_PVLD0_GGIO1_DO5_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO5_setMag_f (&iedModel_PVLD0_GGIO1_DO5_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO5_q (&iedModel_PVLD0_GGIO1_DO5_q)
#define IEDMODEL_PVLD0_GGIO1_DO5_t (&iedModel_PVLD0_GGIO1_DO5_t)
#define IEDMODEL_PVLD0_GGIO1_DO6 (&iedModel_PVLD0_GGIO1_DO6)
#define IEDMODEL_PVLD0_GGIO1_DO6_setMag (&iedModel_PVLD0_GGIO1_DO6_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO6_setMag_f (&iedModel_PVLD0_GGIO1_DO6_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO6_q (&iedModel_PVLD0_GGIO1_DO6_q)
#define IEDMODEL_PVLD0_GGIO1_DO6_t (&iedModel_PVLD0_GGIO1_DO6_t)
#define IEDMODEL_PVLD0_GGIO1_DO7 (&iedModel_PVLD0_GGIO1_DO7)
#define IEDMODEL_PVLD0_GGIO1_DO7_setMag (&iedModel_PVLD0_GGIO1_DO7_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO7_setMag_f (&iedModel_PVLD0_GGIO1_DO7_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO7_q (&iedModel_PVLD0_GGIO1_DO7_q)
#define IEDMODEL_PVLD0_GGIO1_DO7_t (&iedModel_PVLD0_GGIO1_DO7_t)
#define IEDMODEL_PVLD0_GGIO1_DO8 (&iedModel_PVLD0_GGIO1_DO8)
#define IEDMODEL_PVLD0_GGIO1_DO8_setMag (&iedModel_PVLD0_GGIO1_DO8_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO8_setMag_f (&iedModel_PVLD0_GGIO1_DO8_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO8_q (&iedModel_PVLD0_GGIO1_DO8_q)
#define IEDMODEL_PVLD0_GGIO1_DO8_t (&iedModel_PVLD0_GGIO1_DO8_t)
#define IEDMODEL_PVLD0_GGIO1_DO9 (&iedModel_PVLD0_GGIO1_DO9)
#define IEDMODEL_PVLD0_GGIO1_DO9_setMag (&iedModel_PVLD0_GGIO1_DO9_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO9_setMag_f (&iedModel_PVLD0_GGIO1_DO9_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO9_q (&iedModel_PVLD0_GGIO1_DO9_q)
#define IEDMODEL_PVLD0_GGIO1_DO9_t (&iedModel_PVLD0_GGIO1_DO9_t)
#define IEDMODEL_PVLD0_GGIO1_DO10 (&iedModel_PVLD0_GGIO1_DO10)
#define IEDMODEL_PVLD0_GGIO1_DO10_setMag (&iedModel_PVLD0_GGIO1_DO10_setMag)
#define IEDMODEL_PVLD0_GGIO1_DO10_setMag_f (&iedModel_PVLD0_GGIO1_DO10_setMag_f)
#define IEDMODEL_PVLD0_GGIO1_DO10_q (&iedModel_PVLD0_GGIO1_DO10_q)
#define IEDMODEL_PVLD0_GGIO1_DO10_t (&iedModel_PVLD0_GGIO1_DO10_t)

#endif /* STATIC_MODEL_H_ */



